# Μαθήματα για τις ομάδες

Τι θα συναντήσετε, ποιες αποφάσεις θα πρέπει να πάρετε, τι χωρά σε τρεις εβδομάδες και με ποια σειρά να το πιάσετε. Όλα βγαίνουν από το shadow run. Οι παραπομπές D-xxx είναι στο [Decision Log](DECISION_LOG.md), οι DIF-xxx στο [μητρώο δυσκολιών](DIFFICULTIES.md).

## 1. Τα πέντε πράγματα που δεν περιμέναμε

1. **Η προσθήκη μπαταρίας δεν είναι «δωρεάν» αλλαγή.** Το πάρκο γίνεται σταθμός 11Α και αποκτά μόνιμο όριο έγχυσης 07:00 έως 19:00 (60% ή 40% της εγκατεστημένης ισχύος, ο νόμος και ο ΔΕΔΔΗΕ δεν λένε το ίδιο). Η ενέργεια που βγαίνει από τη μπαταρία πληρώνεται σε τιμή αγοράς, όχι με την ταρίφα. Η διαίσθηση «η μπαταρία σώζει ενέργεια και την πουλά με την ταρίφα» είναι λάθος (DIF-013, D-014).
2. **Τα παλιά πάρκα FiT μάλλον μένουν εκτός.** Ο νόμος καλύπτει μόνο πάρκα που ηλεκτρίστηκαν μετά τις 04.07.2019. Για τα παλαιότερα δεν λέει τίποτα. Αν διαλέξετε ως πρώτο χρήστη τον ιδιοκτήτη παλιού πάρκου FiT, το εργαλείο σας θα του λέει κυρίως «δεν επιτρέπεται» (DIF-014).
3. **Η δημοσιευμένη παραγωγή ΦΒ είναι μετά τις περικοπές.** Αν φτιάξετε μοντέλο τιμών πάνω της, το πλεόνασμα που ρίχνει τις τιμές στο μηδέν δεν θα φαίνεται. Χρειάζεται ανακατασκευή της δυνητικής παραγωγής από ακτινοβολία (DIF-007, D-010).
4. **Οι τιμές της αγοράς δεν είναι ανοιχτά δεδομένα.** Ούτε από το HEnEx ούτε από τους καθρέφτες του ENTSO-E επιτρέπεται αναδημοσίευση. Ένα «open-source εργαλείο με πραγματικά δεδομένα» δεν μπορεί να έχει τις τιμές μέσα στο repository (DIF-019, D-024).
5. **Η απάντηση για το τυπικό πάρκο βγήκε αρνητική.** Με τους σημερινούς κανόνες, τα κόστη που βρήκαμε και σενάρια όπου μπαίνουν οι μπαταρίες που έχουν ανακοινωθεί, η μπαταρία στο παράδειγμα των 1 MW με ΣΕΔΠ δεν βγάζει τα λεφτά της. Με την αγορά παγωμένη στο 2026 φαίνεται πολύ καλύτερη. Αυτό είναι το κεντρικό εύρημα και θέλει προσοχή στο πώς θα το παρουσιάσετε (Stage 4).

## 2. Τα εμπόδια που θα βρείτε, ανά τομέα

### Ρυθμιστικό

- Δεν υπάρχει προσβάσιμη κωδικοποιημένη νομοθεσία. Το ισχύον κείμενο του άρθρου 11Γ το συνθέσαμε από τρεις τροποποιητικούς νόμους. Υπολογίστε 2 έως 3 ημέρες μόνο για αυτό.
- Τα ypen.gov.gr, dapeep.gr, energypress.gr και opengov.gr μπλοκάρουν τα αυτόματα αιτήματα. Από browser ανοίγουν.
- Τέσσερις κανόνες που αλλάζουν την απόφαση είναι ασαφείς: το όριο 60% ή 40%, τα πάρκα πριν από το 2019, τι σημαίνει «εγκατεστημένη ισχύς» (πλαίσια ή μετατροπείς), και πώς εκκαθαρίζεται η προσαύξηση όταν υπάρχει μπαταρία. Κάντε τους ρυθμίσεις από την πρώτη μέρα.
- Ο κανόνας των αρνητικών τιμών άλλαξε την 01.06.2026 (πάνω από δύο συνεχόμενες ώρες αρνητικής τιμής, οι μηδενικές δεν μετρούν). Οι τιμές «πάτου» είναι συχνά μείον 0,01 ευρώ. Το πρόσημο μετράει.
- Δεν βρέθηκε κανόνας για το πώς μοιράζονται οι περικοπές ανάμεσα στα πάρκα, ούτε μηχανισμός αποζημίωσης.

### Δεδομένα

- Ζητήστε token του ENTSO-E την πρώτη μέρα. Χωρίς αυτό δουλεύετε με το energy-charts, που κόβει στις 4 κλήσεις ανά 30 δευτερόλεπτα.
- Τα αρχεία του ΑΔΜΗΕ αλλάζουν μορφή με τα χρόνια (αρχεία .xls που είναι xlsx, μονάδες που αλλάζουν κάτω από την ίδια επικεφαλίδα, ανάλυση 30 και 15 λεπτών). Ο πλήρης κώδικας λήψης είναι 1.300 γραμμές.
- Η αγορά τρέχει σε ώρα Κεντρικής Ευρώπης, όχι Ελλάδας. Οι νομικές ώρες (07:00 έως 19:00) είναι σε ώρα Ελλάδας. Κρατήστε τα πάντα σε UTC και μετατρέψτε μόνο στην άκρη.
- Το PVGIS σταματά στο 2023. Για το 2024 έως 2026 χρειάζεται άλλη πηγή ακτινοβολίας (NASA POWER).
- Δεν υπάρχει σειρά εγκατεστημένης ισχύος μπαταριών, ούτε περικοπές ανά πάρκο, ούτε 15λεπτη παραγωγή πάρκων.

### Long-term αγορά

- Μια μέση καμπύλη τιμής ως προς το υπολειπόμενο φορτίο δίνει σωστή μέση τιμή αλλά μόνο το 75 έως 80% της ημερήσιας διαφοράς και καμία μηδενική τιμή. Η μπαταρία ζει από τη διαφορά. Χρειάζεται στοχαστικό κομμάτι (D-011).
- Η σχέση τιμής και φορτίου μετακινείται από χρόνο σε χρόνο. Σφάλμα ±25% στη διαφορά τιμών εκτός δείγματος είναι ρεαλιστικό. Δείξτε το (DIF-008).
- Αν βάλετε μπαταρίες της χώρας στο μοντέλο, δοκιμάστε το με παράλογα πολλές. Αν η διαφορά τιμών δεν πέφτει, κάτι είναι λάθος. Έτσι πιάσαμε δικό μας λάθος (DIF-017).
- Δεν βρήκαμε ανοιχτές προθεσμιακές καμπύλες για αέριο και CO2. Οι τροχιές είναι υπόθεση.

### Short-term λειτουργία

- Το LP με HiGHS είναι αρκετά γρήγορο (0,4 s ανά έτος 15λέπτου) μόνο αν το μοντέλο χτίζεται μία φορά και αλλάζουν τα δεδομένα. Με `scipy.linprog` σε κάθε μέρα είναι 10 φορές πιο αργό (D-004).
- Ο βελτιστοποιητής θα εκμεταλλευτεί κάθε κενό των κανόνων. Σε εμάς βρήκε ότι με προσαύξηση διπλής κατεύθυνσης η ενέργεια που περνά από τη μπαταρία γλιτώνει την επιστροφή (DIF-018). Κοιτάξτε τι κάνει η μπαταρία μέσα στη μέρα, όχι μόνο το ετήσιο έσοδο.
- Οι ακέραιες μεταβλητές για την ταυτόχρονη φόρτιση και εκφόρτιση κάνουν το τρέξιμο 10 φορές πιο αργό. Αρκεί ο περιορισμός «φόρτιση συν εκφόρτιση έως την ισχύ» (D-017).
- Το όριο κύκλων της εγγύησης πρέπει να μπαίνει ανά ημέρα, αλλιώς με ορίζοντα δύο ημερών η πρώτη δανείζεται από τη δεύτερη (DIF-021).
- Το PySAM δεν βελτιστοποιεί τη λειτουργία με ωριαίες τιμές: η αυτόματη στρατηγική του έπιασε το 39% της βέλτιστης αξίας στις ελληνικές τιμές, λιγότερο από έναν απλό κανόνα ρολογιού (84%). Η φυσική της μπαταρίας του συμφωνεί με τη δική μας στο 5%.

### Φυσική μπαταρίας

- Μη γράψετε συντελεστές φθοράς από μνήμη ή από περίληψη. Τα άρθρα Naumann είναι πίσω από συνδρομή. Το ανοιχτό μοντέλο του NREL (BLAST-Lite) έχει τους συντελεστές στον κώδικα (DIF-011, D-015).
- Στο μοντέλο BLAST το C-rate είναι χρονικός μέσος όρος μαζί με τις παύσεις (περίπου 0,08 για έναν κύκλο τη μέρα). Με το ονομαστικό C-rate βγαίνουν παράλογα αποτελέσματα.
- Η φθορά LFP σε αυτή τη χρήση είναι κυρίως ημερολογιακή. Το κόστος ανά κύκλο είναι μικρό (περίπου 14 ευρώ/MWh), άρα το όριο κύκλων της εγγύησης μετράει περισσότερο από το κόστος φθοράς.
- Κατανάλωση βοηθητικών και όροι εγγυήσεων κατασκευαστών δεν βρέθηκαν δημόσια.

### Οικονομικά

- Όροι ελληνικών τραπεζών (περιθώριο, διάρκεια, DSCR) δεν υπάρχουν δημόσια. Χρειάζεται συζήτηση με τράπεζα.
- Ελληνική προσφορά EPC ανά kWh για μικρό έργο δεν βρέθηκε. Το εύρος 180 έως 350 ευρώ/kWh είναι εκτίμηση.
- Μετράτε πάντα τη διαφορά: πάρκο με μπαταρία μείον πάρκο χωρίς. Το πάρκο χωρίς μπαταρία χάνει κι αυτό έσοδα στο μέλλον.
- Το DSCR μόνο πάνω στις ροές της μπαταρίας βγαίνει πολύ χαμηλό. Στην πράξη η τράπεζα κοιτά όλο το πάρκο. Αποφασίστε ποιο δείχνετε και γράψτε το.

## 3. Οι αποφάσεις που θα πρέπει να πάρετε

| Απόφαση | Πότε | Η δική μας επιλογή | Εγγραφή |
|:-|:-|:-|:-|
| Ποιος χρήστης πρώτα (ΣΕΔΠ μετά το 2019, merchant, ή παλιό FiT) | Stage 1 | Και τα τρία ως παραδείγματα. Για MVP: πάρκο ΣΕΔΠ ή merchant μετά το 2019 | D-014, DIF-014 |
| Πάνω στο PySAM ή δικός κινητήρας | Stage 2 | Δικός κινητήρας, PySAM ως benchmark | D-004 |
| Κανόνες ή βελτιστοποίηση | Stage 2 | Βελτιστοποίηση (LP), κανόνες ως baseline | D-004 |
| Πώς φτιάχνονται τα σενάρια τιμών | Stage 2 | Δομικό μοντέλο με ενδογενείς μπαταρίες | D-011, D-012, D-021 |
| Πώς μπαίνει η αβεβαιότητα | Stage 2 | Ολόκληρα καιρικά έτη επί σενάρια, Monte Carlo στις ροές | D-013, D-020 |
| Τέλεια γνώση ή πρόβλεψη | Stage 2 | Τέλεια γνώση επί συντελεστή, με τρεις πολιτικές δίπλα δίπλα | D-019 |
| Πόσο λεπτομερής φθορά | Stage 2 | Ανοιχτό μοντέλο BLAST, με γραμμικό για σύγκριση | D-015 |
| Πραγματικές ή ονομαστικές τιμές | Stage 2 | Σενάρια σε πραγματικές, ροές σε ονομαστικές | D-008 |
| Τι σημαίνει P90 | Stage 2 | Κοινή κατανομή αγοράς, καιρού, μοντέλου και κόστους | D-020 |
| Πώς ψάχνεται το μέγεθος | Stage 2 | Πλέγμα σε δύο βήματα, οριακή αξία από duals | D-018 |
| Περικοπές ανά πάρκο | Stage 1 | Μέσος όρος χώρας επί πολλαπλασιαστή του χρήστη | D-022 |
| Τι μένει εκτός | Stage 1 | Αποκλίσεις, εξισορρόπηση, ενδοημερήσια | D-023 |
| Δεδομένα μέσα στο repo ή μόνο scripts | Stage 3 | Εκκρεμεί (άδειες) | D-024 |

## 4. Τι είναι ρεαλιστικό σε τρεις εβδομάδες

Ρεαλιστικό για ομάδα έξι ατόμων:

- Εβδομάδα 1: ρυθμιστικό μητρώο για το άρθρο 11Γ (20 έως 30 κανόνες), δεδομένα τιμών και PVGIS, ορισμός προϊόντος.
- Εβδομάδα 2: LP λειτουργίας με τους κανόνες αμοιβής και το όριο έγχυσης, tests με γνωστή απάντηση, απλό οικονομικό μοντέλο, πρώτο αποτέλεσμα για ένα πάρκο με ιστορικές τιμές.
- Εβδομάδα 3: 2 έως 3 σενάρια με απλή συμπίεση της διαφοράς τιμών (συντελεστές ανά έτος), φθορά με κόστος ανά MWh και όριο κύκλων, πλέγμα μεγεθών, P50 και P90 από καιρικά έτη, αναφορά.

Μη ρεαλιστικό μέσα στις τρεις εβδομάδες, εκτός αν πάρετε έτοιμα κομμάτια από εδώ:

- Δομικό μοντέλο τιμών με ενδογενείς μπαταρίες και επικύρωση εκτός δείγματος. Σε εμάς ήταν το πιο δύσκολο κομμάτι και πέρασε από πέντε μορφές και δύο σοβαρά λάθη.
- Πλήρης λήψη και καθαρισμός των δεδομένων ΑΔΜΗΕ (περικοπές, αποκλίσεις).
- Λειτουργία με πραγματικό μοντέλο πρόβλεψης και κόστος αποκλίσεων.
- Ρυθμιστικό μητρώο 90 κανόνων με πρωτογενείς πηγές.

Το ελάχιστο που δεν πρέπει να κοπεί, γιατί αλλιώς το αποτέλεσμα είναι λάθος: το όριο έγχυσης του 11Α, η τιμή αγοράς για την ενέργεια της μπαταρίας, η ελάχιστη χωρητικότητα, και κάποια μορφή συμπίεσης της διαφοράς τιμών στο μέλλον.

## 5. Με ποια σειρά

1. **Ρυθμιστικό πρώτα.** Πριν από κάθε κώδικα: τι επιτρέπεται, πώς πληρώνεται, τι είναι ασαφές. Ένα άτομο αποκλειστικά. Όλα τα άλλα κομμάτια εξαρτώνται από αυτό.
2. **Δεδομένα και άδειες.** Τι υπάρχει, σε ποια ανάλυση, με ποια άδεια. Token ENTSO-E.
3. **Κινητήρας λειτουργίας με tests γνωστής απάντησης.** Μικρός, σωστός, γρήγορος. Μετρήστε την ταχύτητα από την αρχή.
4. **Οικονομικά ως διαφορά**, με πραγματικές και ονομαστικές τιμές ξεκαθαρισμένες.
5. **Ένα πάρκο από την αρχή ως το τέλος με ιστορικές τιμές.** Είναι αισιόδοξο, αλλά δείχνει ότι η αλυσίδα δουλεύει.
6. **Σενάρια αγοράς.** Εδώ μπαίνει η ουσία του προβλήματος.
7. **Μέγεθος, ρίσκο, αναφορά.**

Το Decision Log και το μητρώο δυσκολιών γράφονται τη στιγμή που συμβαίνει κάτι, όχι στο τέλος. Στο shadow run οι εγγραφές γράφτηκαν σε παρτίδες, από λίγα λεπτά έως περίπου μία ώρα μετά από κάθε απόφαση. Ακόμη και έτσι, δύο φορές χρειάστηκε να ξαναβρούμε από τα αποτελέσματα γιατί είχαμε διαλέξει κάτι. Σε εμάς τα μισά λάθη βρέθηκαν από tests που γράφτηκαν αργά. Γράψτε τα tests των αναλλοίωτων (όριο έγχυσης, όρια μπαταρίας, άνω όριο εσόδου) την πρώτη μέρα του κώδικα.

## 6. Ερωτήσεις για τους ειδικούς

Όσα δεν απαντώνται από δημόσιες πηγές:

**Ρυθμιστικό και δίκτυο**
- Μπορεί πάρκο FiT πριν από τις 04.07.2019 να προσθέσει μπαταρία και να κρατήσει την ταρίφα; Με ποια διάταξη;
- Το όριο του σταθμού 11Α είναι έγχυση έως 60% ή έως 40% της εγκατεστημένης ισχύος; «Εγκατεστημένη» είναι η ισχύς πλαισίων ή μετατροπέων;
- Πώς εκκαθαρίζεται η προσαύξηση ΣΕΔΠ όταν υπάρχει μπαταρία; Η τιμή αναφοράς της τεχνολογίας υπολογίζεται μόνο στην άμεση έγχυση;
- Πώς μοιράζονται οι περικοπές ανάμεσα στα πάρκα σήμερα; Πότε έρχεται ο μηχανισμός αναδιανομής;
- Πόσο χρόνο παίρνει στην πράξη η τροποποίηση όρων σύνδεσης στον ΔΕΔΔΗΕ για μπαταρία;

**Αγορά**
- Πόσα από τα 4,7 GW αυτόνομων μπαταριών θα λειτουργούν το 2028; Ποιο μέρος της ισχύος τους θα είναι δεσμευμένο σε εφεδρείες;
- Πόσο γρήγορα κορένονται οι γειτονικές αγορές το μεσημέρι;
- Μπορεί μικρό πάρκο με μπαταρία στο δίκτυο διανομής να πάρει έσοδα από την αγορά εξισορρόπησης μέσω ΦοΣΕ;

**Τράπεζες και κόστος**
- Τι DSCR ζητάτε για μπαταρία σε υφιστάμενο πάρκο, πάνω σε ποιες ροές (μόνο της μπαταρίας ή όλου του πάρκου) και σε ποιο σενάριο;
- Περιθώριο, διάρκεια, ποσοστό δανεισμού σήμερα;
- Τι κοστίζει σήμερα ένα έργο 1 MW / 2 MWh με το κλειδί στο χέρι, μαζί με μετρητές, τηλεέλεγχο και έργα σύνδεσης;

**Μπαταρία**
- Τι γράφουν οι εγγυήσεις για κύκλους τον χρόνο και υγεία στο τέλος; Τι καταναλώνουν τα βοηθητικά;
- Δέχονται οι υφιστάμενοι μετατροπείς DC-coupled μπαταρία χωρίς απώλεια εγγύησης;
