# Σημειώσεις δεδομένων αγοράς και συστήματος

Ημερομηνία λήψης: 2026-11-10 και 2026-11-11. Κώδικας: `src/bessdss/data/fetch_market.py`, εκτέλεση με `python scripts/fetch_market_data.py`. Αναλυτική προέλευση ανά αρχείο: `registers/data_provenance_market.yaml`.

Όλα τα αρχεία περιέχουν πραγματικά δημοσιευμένα δεδομένα. Τίποτα δεν είναι συνθετικό και τίποτα δεν συμπληρώθηκε με παρεμβολή. Όπου λείπει τιμή, μένει κενή (NaN). Όλες οι χρονοσφραγίδες είναι UTC και δείχνουν την αρχή του διαστήματος.

## 1. Τι υπάρχει

| Αρχείο | Περίοδος | Ανάλυση | Πηγή |
|:-|:-|:-|:-|
| `dam_price_gr.parquet` | 2015-01-01 έως 2026-11-11 | 60 min, 15 min από 2025-10-01 | ENTSO-E μέσω energy-charts |
| `dam_price_henex_gr.parquet` | 2020-11-01 έως 2026-11-11 | ίδια | HEnEx, επίσημα αποτελέσματα |
| `system_gr.parquet` | 2015-01-01 έως 2026-11-10 | 60 min | ENTSO-E μέσω energy-charts |
| `installed_capacity_gr.csv` | 2000 έως 2025 ετήσια, 2015-11 έως 2026-10 μηνιαία (ΑΠΕ μέσης τάσης) | έτος, μήνας | energy-charts, IRENA, ΑΔΜΗΕ |
| `imbalance_gr.parquet` | 2020-11-01 έως 2026-11-01 | 15 min | ΑΔΜΗΕ (IMBABE) |
| `curtailment_gr.parquet` | 2020-11-01 έως 2026-11-11 (περικοπές από 2024-01-19) | 30 min, 15 min από 2025-10-01 | ΑΔΜΗΕ (αποτελέσματα ISP) |
| `res_forecast_gr.parquet` | 2015-01-01 έως 2026-11-11 | 60 min | ENTSO-E μέσω energy-charts, ΑΔΜΗΕ ISP1 |
| `fuel_prices.csv`, `eua_auctions_daily.csv` | 2015-01 έως 2026-10 (EUA από 2017-01) | μήνας, δημοπρασία | World Bank, ΕΚΤ, EEX |
| `neighbours_price.parquet` | BG από 2016-11, IT-South και RO από 2015-01, IT-Calabria από 2021-01 | 60 min, 15 min από 2025-10-01 | ENTSO-E μέσω energy-charts |
| `pv_definition_check.csv` | 24 ημέρες δείγματος | ημέρα | ΑΔΜΗΕ και ENTSO-E |

## 2. Το πιο σημαντικό: άδειες χρήσης των τιμών

Οι τιμές DAM δεν είναι ανοικτά δεδομένα σε καμία πηγή. Ελέγχθηκαν τα πρωτότυπα κείμενα.

1. energy-charts: το API επιστρέφει για τη ζώνη GR τη φράση "for private and internal use only" και απαγορεύει ρητά τη χρήση "for external or commercial purposes", ακόμη και σε παράγωγη μορφή. Μόνο 16 ζώνες (π.χ. DE-LU, IT-North, HU) δίνονται με CC BY 4.0. Η Ελλάδα, η Βουλγαρία, η Ρουμανία και η νότια Ιταλία δεν είναι ανάμεσά τους.
2. HEnEx: οι όροι χρήσης επιτρέπουν λήψη, αποθήκευση και χρήση για ανάλυση ή έρευνα του ίδιου του χρήστη. Απαγορεύουν την αναδημοσίευση και αναδιανομή χωρίς ρητή γραπτή συναίνεση.
3. ENTSO-E: η "List of data available for free re-use" (έκδοση 18 Οκτωβρίου 2023, CC BY 4.0) δεν περιέχει τις τιμές επόμενης ημέρας (12.1.D). Για αυτές ισχύει ο γενικός όρος 3.1: χρειάζεται συναίνεση του αρχικού κατόχου, δηλαδή του HEnEx.

Τι σημαίνει πρακτικά:

- Τα `dam_price_gr.parquet`, `dam_price_henex_gr.parquet` και `neighbours_price.parquet` μπορούν να χρησιμοποιηθούν για την ανάλυση του έργου. Δεν πρέπει να βρίσκονται σε δημόσιο αποθετήριο ανοικτού κώδικα.
- Η αλλαγή πηγής σε HEnEx ή σε ENTSO-E δεν λύνει το θέμα, γιατί ο περιορισμός πηγάζει από τον ίδιο κάτοχο.
- Λύσεις: (α) το αποθετήριο δημοσιεύει μόνο τον κώδικα λήψης και ο χρήστης κατεβάζει μόνος του τα δεδομένα, (β) ζητείται γραπτή άδεια από το HEnEx, (γ) το αποθετήριο μένει ιδιωτικό.
- Τα αρχεία έχουν ήδη γίνει commit. Αν το αποθετήριο γίνει δημόσιο, πρέπει να αφαιρεθούν και από το ιστορικό του git. Δεν άλλαξα το `.gitignore` γιατί δεν είναι δικό μου αρχείο.
- Ελεύθερα με CC BY 4.0 από το ENTSO-E είναι: πρόβλεψη φορτίου, φυσικές ροές διασυνδέσεων, τιμές και όγκοι αποκλίσεων, ενέργεια εξισορρόπησης. Η παραγωγή ανά τύπο, το πραγματικό φορτίο και η πρόβλεψη ΑΠΕ δεν είναι στη λίστα.
- Ο ΑΔΜΗΕ δεν δηλώνει καμία άδεια για τα αρχεία του. Η σελίδα όρων δεν έχει ρήτρα επαναχρησιμοποίησης.

Αυτά είναι ανάγνωση των όρων, όχι νομική γνωμάτευση.

## 3. Τιμές DAM

- Κανένα κενό σε 11,9 χρόνια. Τα κλειστά έτη έχουν ακριβώς 8760 ή 8784 ώρες.
- Αλλαγή ορισμού την 2020-11-01. Πριν είναι η Οριακή Τιμή Συστήματος του υποχρεωτικού pool, με κατώτατο όριο το μηδέν. Μετά είναι η τιμή εκκαθάρισης της συζευγμένης αγοράς. Τα δύο δεν είναι το ίδιο προϊόν και η μεταβλητότητα πριν το 2020 δεν συγκρίνεται με τη μετέπειτα.
- Μετάβαση σε 15λεπτη ανάλυση: πρώτο διάστημα 2025-09-30 22:00 UTC, δηλαδή 00:00 CEST της ημέρας παράδοσης 2025-10-01. Η ίδια στιγμή προκύπτει και από τα αρχεία HEnEx.
- Η ημέρα αγοράς ορίζεται σε ώρα CET/CEST, όχι σε ώρα Ελλάδας. Το MTU 1 των αρχείων HEnEx είναι 01:00 ώρα Ελλάδας. Όποιος ομαδοποιεί ανά ημέρα πρέπει να χρησιμοποιεί τη ζώνη `Europe/Berlin`.
- Αλλαγή ώρας: 23 ώρες την τελευταία Κυριακή του Μαρτίου, 25 την τελευταία Κυριακή του Οκτωβρίου, σωστά σε όλα τα έτη.
- Διασταύρωση με HEnEx: 62259 διαστήματα σε 1994 ημέρες παράδοσης, μηδέν αποκλίσεις πάνω από 0,011 EUR/MWh. Η διασταύρωση είναι πλήρης για 2020-11 έως 2025-12 και δειγματοληπτική για το 2026.

| Έτος | Διαστήματα | Αρνητικά | Μηδενικά | Ώρες με τιμή έως 0 | Μέση τιμή | Μέσο ημερήσιο εύρος (μέγιστο μείον ελάχιστο) |
|:-|:-|:-|:-|:-|:-|:-|
| 2015 | 8760 | 0 | 5 | 5 | 51,93 | 28,32 |
| 2016 | 8784 | 0 | 10 | 10 | 42,85 | 16,78 |
| 2017 | 8760 | 0 | 7 | 7 | 54,68 | 25,12 |
| 2018 | 8760 | 0 | 25 | 25 | 60,40 | 16,30 |
| 2019 | 8760 | 0 | 13 | 13 | 63,82 | 28,17 |
| 2020 | 8784 | 2 | 21 | 23 | 45,09 | 37,43 |
| 2021 | 8760 | 5 | 9 | 14 | 116,46 | 76,63 |
| 2022 | 8760 | 1 | 4 | 5 | 279,91 | 210,52 |
| 2023 | 8760 | 0 | 24 | 24 | 119,09 | 121,75 |
| 2024 | 8784 | 11 | 18 | 29 | 100,88 | 162,59 |
| 2025 | 15390 | 177 | 357 | 343,5 | 103,60 | 171,90 (ωριαίο 161,75) |
| 2026 έως 11 Νοε | 30236 | 2032 | 1677 | 927,25 | 121,23 | 202,43 (ωριαίο 172,51) |

Προσοχή στη σύγκριση: από τον Οκτώβριο 2025 τα διαστήματα είναι 15λεπτα, άρα το πλήθος τους δεν συγκρίνεται με προηγούμενα έτη. Συγκρίσιμη είναι η στήλη με τις ώρες. Το εύρος σε 15λεπτη ανάλυση είναι μεγαλύτερο από το ωριαίο, γι' αυτό δίνονται και τα δύο.

## 4. Δεδομένα συστήματος

- Το ENTSO-E δίνει για την Ελλάδα μόνο ωριαίες τιμές σε παραγωγή και φορτίο, ακόμη και μετά τον Οκτώβριο 2025.
- Δεν υπάρχουν χωριστές σειρές για υδροηλεκτρικά ροής, βιομάζα και ΣΗΘΥΑ. Η στήλη `other_mw` είναι κενή.
- Η κατανάλωση άντλησης εμφανίζεται μόνο από 2026-05-31 και οι μπαταρίες από 2026-06-16. Πριν από αυτές τις ημερομηνίες είναι άγνωστες, όχι μηδενικές.
- Λάθος στο δημοσιευμένο φορτίο: 4 ώρες την 2022-10-31 με τιμές 408 έως 2255 MW. Έμειναν όπως είναι.
- Λιγνίτης: 307 κενές ώρες το 2015.

### Τι μετρά το "Solar" του ENTSO-E

Σύγκριση ημερήσιας ενέργειας σε 24 ημέρες με τα αρχεία του ΑΔΜΗΕ:

- Από τον Ιούλιο 2025 το "Solar" ισούται με Φ/Β υψηλής τάσης (SCADA) συν Φ/Β μέσης τάσης (αρχείο RESMV). Ο λόγος είναι 1,00 έως 1,02 σε 6 ημέρες.
- Τα Φ/Β χαμηλής τάσης (στέγες, αυτοπαραγωγή) δεν μετρώνται σε κανένα ανοικτό αρχείο. Το "Solar" άρα δεν είναι όλη η παραγωγή Φ/Β της χώρας.
- Πριν τον Ιούλιο 2025 το αρχείο RESMV κάλυπτε μόνο μέρος των Φ/Β μέσης τάσης (περίπου 1,8 GW έναντι 4,8 GW μετά), οπότε η σύγκριση εκείνων των ετών δεν λέει κάτι για το ENTSO-E.
- Σε ετήσια βάση το "Solar" είναι το 88 έως 92% της παραγωγής Φ/Β του IRENA για 2015 έως 2022, 97% το 2023 και 101% το 2024.
- Από το 2024 το "Solar" είναι η παραγωγή μετά τις περικοπές. Η παραγωγή του 2025 (11,49 TWh) είναι σχεδόν ίση με του 2024 (11,37 TWh), παρότι η ισχύς αυξήθηκε κατά 2 GW περίπου. Για να εκτιμηθεί η δυνητική παραγωγή χρειάζεται ανακατασκευή από ακτινοβολία.

## 5. Αποκλίσεις και εξισορρόπηση

- Πλήρης σειρά 15 min από την πρώτη ημέρα του Target Model, χωρίς κανένα κενό.
- Τα αρχεία του ΑΔΜΗΕ είναι σε ώρα CET/CEST. Αυτό φαίνεται στην αλλαγή ώρας: την άνοιξη λείπει η ώρα 02:00 και το φθινόπωρο επαναλαμβάνεται η 02:00. Σε ώρα Ελλάδας θα ήταν η 03:00.
- Η μορφή των αρχείων άλλαξε τον Ιούλιο 2025: οι στήλες IDEV και UDEV αντικαταστάθηκαν από "ISP energy" και "System deviation" και προστέθηκε η στήλη `Curt_Flag`.
- Η στήλη `Curt_Flag` δείχνει σε ποια τέταρτα υπήρχαν περικοπές. Το 14,8% των τετάρτων από 2025-07-18 έχει τιμή 1. Δεν δίνει ποσότητα.
- Τιμές απόκλισης: στην έναρξη της αγοράς (2020 έως 2021) υπάρχουν ακραίες τιμές από -1000 έως 4230 EUR/MWh. Το 2022 έως 2024 δεν υπάρχει καμία αρνητική τιμή. Από το 2025 επανέρχονται (2727 τέταρτα το 2025, 5774 το 2026).
- Οι τελευταίες 4 έως 8 εβδομάδες είναι προσωρινές εκδόσεις και θα αναθεωρηθούν.
- Για να μείνει το αρχείο μικρό, οι όγκοι στρογγυλεύτηκαν στα 0,01 MWh και οι χρεώσεις προσαυξήσεων στα 0,001 EUR/MWh. Οι τιμές είναι όπως δημοσιεύθηκαν.

## 6. Περικοπές ΑΠΕ

Τι βρέθηκε: η γραμμή "Energy Surplus" στα αποτελέσματα του ISP του ΑΔΜΗΕ. Είναι η ενέργεια ΑΠΕ που το πρόγραμμα κατανομής δεν μπορεί να απορροφήσει και διατάσσεται να περικοπεί. Υπάρχει στα αρχεία από 2024-01-19.

Τι είναι: εκ των προτέρων εντολή του Διαχειριστή, σε επίπεδο συστήματος, ανά 30 ή 15 λεπτά.

Τι δεν είναι:

- Δεν είναι μετρημένη περικομμένη ενέργεια.
- Δεν περιέχει περικοπές πραγματικού χρόνου μετά το τελευταίο ISP.
- Δεν περιέχει περικοπές του ΔΕΔΔΗΕ στη διανομή.
- Δεν περιέχει την εθελοντική περικοπή μέσω αγοράς, δηλαδή σταθμούς που δεν πούλησαν σε μηδενικές ή αρνητικές τιμές.
- Δεν είναι ανά σταθμό ή ανά περιοχή.

Ετήσια σύνολα προγραμματισμένων περικοπών (GWh):

| Έτος | Τελευταίο διαθέσιμο ISP | Μόνο ISP1 | Ποσοστό της πρόβλεψης ΑΠΕ (ISP1) | Ώρες με περικοπή | Μέγιστο (MW) |
|:-|:-|:-|:-|:-|:-|
| 2024 (Μάρτιος έως Δεκέμβριος) | 899 | 935 | 3,7% | 1387 | 4000 |
| 2025 | 1867 | 1911 | 7,0% | 1586 | 7217 |
| 2026 έως 11 Νοε | 2316 | 2388 | 8,1% | 1939 | 6539 |

Μηνιαία κατανομή (GWh, ημέρες σε ώρα CET):

| Μήνας | 2024 | 2025 | 2026 |
|:-|:-|:-|:-|
| Ιαν | 0,0 | 1,3 | 5,9 |
| Φεβ | 0,0 | 3,4 | 208,3 |
| Μαρ | 73,3 | 229,0 | 195,8 |
| Απρ | 253,3 | 359,1 | 474,9 |
| Μαϊ | 127,3 | 382,5 | 418,3 |
| Ιουν | 59,5 | 351,7 | 298,3 |
| Ιουλ | 32,1 | 58,0 | 144,9 |
| Αυγ | 39,3 | 231,0 | 158,6 |
| Σεπ | 113,8 | 169,5 | 158,2 |
| Οκτ | 155,4 | 51,7 | 250,4 |
| Νοε | 32,1 | 25,5 | 2,8 (έως 11 Νοε) |
| Δεκ | 12,5 | 4,2 | |

Το 96% της ενέργειας πέφτει μεταξύ 06:00 και 16:00 UTC, δηλαδή είναι φαινόμενο των ωρών του Φ/Β.

Έλεγχος αξιοπιστίας: η στήλη `Curt_Flag` των αρχείων αποκλίσεων είναι ανεξάρτητη πηγή. Στα 45316 κοινά τέταρτα, το 87% όσων έχουν σημαία 1 έχει και προγραμματισμένη περικοπή πάνω από μηδέν, και το 90% όσων έχουν σημαία 0 έχει μηδενική. Η ερμηνεία του "Energy Surplus" ως περικοπής στέκει.

Λείπουν 9 ημέρες από τα αρχεία ISP1, 2 από ISP2 και 5 από ISP3. Οι ημερομηνίες είναι στο μητρώο προέλευσης.

Απολογιστικά στοιχεία περικοπών σε μηχαναγνώσιμη μορφή δεν βρέθηκαν. Τα μηνιαία δελτία ενέργειας του ΑΔΜΗΕ είναι PDF από Power BI και δεν έχουν πίνακα περικοπών.

Δεύτερη, έμμεση ένδειξη: από το 2025 η πρόβλεψη Φ/Β επόμενης ημέρας είναι συστηματικά πάνω από το πραγματικό (μέση διαφορά +279 MW το 2025, +490 MW το 2026), ενώ έως το 2022 η μέση διαφορά ήταν κάτω από 60 MW. Η διαφορά αυτή περιέχει και την εθελοντική περικοπή.

## 7. Προβλέψεις έναντι πραγματικών

- Οι προβλέψεις Φ/Β του 2017 έχουν μέσο απόλυτο σφάλμα 5 MW. Αυτό δεν είναι ρεαλιστικό. Πιθανόν συμπληρώθηκαν αναδρομικά με πραγματικές τιμές. Να μη χρησιμοποιηθούν.
- Λείπουν 912 ώρες προβλέψεων ΑΠΕ το 2019 και 744 το 2020.
- Η πρόβλεψη ΑΠΕ του ISP1 του ΑΔΜΗΕ συμπίπτει σχεδόν απόλυτα με το άθροισμα προβλέψεων Φ/Β και αιολικών του ENTSO-E (συσχέτιση 0,993 έως 0,999). Είναι η ίδια πρόβλεψη, με επιπλέον τις λοιπές ΑΠΕ.
- Για καθαρό σφάλμα πρόβλεψης Φ/Β κατάλληλα είναι τα έτη 2021 έως 2023. Μετά το 2024 το "πραγματικό" έχει μέσα περικοπές.
- MAE 2024: Φ/Β 139 MW, αιολικά 179 MW, φορτίο 133 MW.

## 8. Καύσιμα, δικαιώματα εκπομπών και γειτονικές ζώνες

- TTF: μηνιαίος μέσος World Bank σε USD/mmbtu, μετατροπή με τη μηνιαία ισοτιμία της ΕΚΤ και 0,29307107 MWh ανά mmbtu. Ετήσιοι μέσοι σε EUR/MWh: 2019 14,6, 2022 132,1, 2023 41,4, 2024 34,6, 2025 36,4, 2026 έως Οκτώβριο 53,5.
- EUA: μέσος όρος τιμών εκκαθάρισης των πρωτογενών δημοπρασιών EEX ανά μήνα. Ετήσιοι μέσοι σε EUR/t: 2017 5,8, 2019 24,7, 2022 80,6, 2023 83,2, 2024 64,8, 2025 73,8, 2026 78,7. Λείπουν τα 2015 και 2016.
- Γειτονικές ζώνες: Βουλγαρία, Ρουμανία, Νότια Ιταλία, Καλαβρία. Συσχέτιση με την ελληνική τιμή: BG 0,92, RO 0,90, IT-South 0,87, IT-Calabria 0,83. Ισχύει ο ίδιος περιορισμός άδειας με τις ελληνικές τιμές.

## 9. Τι λείπει και πώς αντιμετωπίζεται

| Κενό | Αιτία | Λύση που προτείνεται |
|:-|:-|:-|
| Εγκατεστημένη ισχύς μπαταριών (MW, MWh) | Καμία ανοικτή σειρά. Το energy-charts δεν έχει τιμές για την Ελλάδα | Χειροκίνητη καταχώριση από ανακοινώσεις ΡΑΑΕΥ και ΑΔΜΗΕ, με σήμανση πηγής. Κάτω όριο από τη μέγιστη εκφόρτιση στο `system_gr` (663 MW το 2026) |
| Μηνιαία συνολική ισχύς Φ/Β και αιολικών | ΔΑΠΕΕΠ και HELAPCO επιστρέφουν 403 σε αυτόματη λήψη. Δεν παρακάμφθηκε | Χειροκίνητη λήψη των δελτίων ΔΑΠΕΕΠ από φυλλομετρητή, ή γραμμική παρεμβολή των ετήσιων τιμών IRENA με σήμανση "modelled" |
| Απολογιστικές περικοπές | Δεν δημοσιεύονται | Χρήση του προγραμματισμένου πλεονάσματος ISP ως κάτω όριο και ανακατασκευή δυνητικής παραγωγής από ακτινοβολία |
| Περικοπές πριν το 2024 | Η γραμμή δεν υπάρχει στα αρχεία | Θεωρούνται αμελητέες σε επίπεδο συστήματος, αλλά δεν αποδεικνύεται από τα δεδομένα |
| Φ/Β χαμηλής τάσης | Δεν μετρώνται | Εκτίμηση από ισχύ επί συντελεστή χρησιμοποίησης, με σήμανση "modelled" |
| Υδροηλεκτρικά ροής, βιομάζα, ΣΗΘΥΑ ανά ώρα | Δεν υπάρχουν στο ENTSO-E για την Ελλάδα | Αρχεία RESMV του ΑΔΜΗΕ (μέση τάση), ένα αρχείο την ημέρα, δεν κατέβηκαν όλα |
| Κατανάλωση άντλησης πριν το 2026-06 | Δεν δημοσιευόταν στο ENTSO-E | Αρχεία SystemRealizationSCADA του ΑΔΜΗΕ (γραμμή TOTAL PUMPING), περίπου 5900 αρχεία |
| EUA 2015 και 2016 | Δεν υπάρχει αρχείο EEX στο γνωστό URL | Ετήσιοι μέσοι από εκθέσεις της Ευρωπαϊκής Επιτροπής, χειροκίνητα |
| Ημερήσιο TTF | Δεν υπάρχει με ανοικτή άδεια | Μηνιαίος μέσος World Bank |
| Απευθείας API ENTSO-E | Χρειάζεται token (401) | Όλα τα μεγέθη που χρειάστηκαν υπάρχουν στο energy-charts. Με token θα γινόταν ανεξάρτητη επαλήθευση και θα υπήρχαν τα 17.1 (εξισορρόπηση) με CC BY 4.0 |
| Τιμές Αλβανίας, Βόρειας Μακεδονίας, Τουρκίας | Το energy-charts δεν τις δίνει | Δεν χρειάζονται άμεσα |
| Ημέρα 2021-10-05 στο αρχείο HEnEx | Λείπει από το ετήσιο zip | Υπάρχει στο ENTSO-E |

## 10. Εκπλήξεις

1. Η σειρά ENTSO-E και τα επίσημα αρχεία HEnEx συμφωνούν απόλυτα. Δεν βρέθηκε καμία ασυνέπεια στις τιμές.
2. Η ώρα αγοράς είναι CET και όχι ώρα Ελλάδας, τόσο στο HEnEx όσο και στον ΑΔΜΗΕ.
3. Πολλά αρχεία του ΑΔΜΗΕ με κατάληξη `.xls` είναι στην πραγματικότητα `.xlsx`.
4. Το αρχείο RESMV γράφει στην κεφαλίδα "KW" αλλά έως τα μέσα του 2025 οι τιμές ισχύος ήταν σε MW. Επίσης άλλαξε το εύρος κάλυψης τον Ιούλιο 2025.
5. Τα αποτελέσματα ISP πέρασαν από 30 σε 15 λεπτά την 2025-10-01, μαζί με την DAM.
6. Η τιμή απόκλισης δεν έγινε ποτέ αρνητική το 2022 έως 2024, ενώ η DAM είχε ήδη αρνητικές τιμές το 2024.
7. Οι μηδενικές και αρνητικές ώρες DAM αυξήθηκαν από 29 το 2024 σε 344 το 2025 και 927 το 2026 έως τις 11 Νοεμβρίου.
8. Η ετήσια παραγωγή Φ/Β στο ENTSO-E σταμάτησε να αυξάνεται το 2025.

## Δυσκολίες που συνάντησα

- Το API του ENTSO-E θέλει token. Χρησιμοποιήθηκε ο καθρέφτης energy-charts.
- Το energy-charts έχει όριο ρυθμού: περίπου 4 κλήσεις και μετά παύση 30 δευτερολέπτων. Η λήψη 12 ετών για πολλά μεγέθη παίρνει αρκετά λεπτά.
- Το energy-charts ερμηνεύει ημερομηνίες χωρίς ώρα σε τοπική ώρα. Χρησιμοποιήθηκαν ρητά όρια UTC.
- Το HEnEx δεν έχει σταθερά URL αρχείων. Οι σύνδεσμοι έχουν τυχαίο uuid και βρίσκονται μόνο μέσα από τις σελίδες. Τα παλιά έτη υπάρχουν μόνο ως zip 15 έως 90 MB.
- Τα αρχεία ISP και IMBABE του ΑΔΜΗΕ είναι πολλά και μεγάλα (περίπου 4550 αρχεία, πάνω από 600 MB). Δεν κρατήθηκαν ακατέργαστα. Κρατήθηκε μόνο μικρή ενδιάμεση μνήμη σε parquet στο `data/raw/admie/_parsed`.
- Ορισμένα βιβλία εργασίας δηλώνουν λάθος διαστάσεις φύλλου και διαβάζονται ως μία στήλη, αν δεν γίνει επαναφορά διαστάσεων.
- Η διάταξη των αρχείων αλλάζει με τα χρόνια: ονόματα αρχείων, στήλες, ανάλυση, μονάδες.
- ΔΑΠΕΕΠ και HELAPCO απορρίπτουν αυτόματες λήψεις (403). Δεν επιχειρήθηκε παράκαμψη με ψευδή ταυτότητα φυλλομετρητή.
- Τα μηνιαία δελτία του ΑΔΜΗΕ είναι PDF 18 MB από Power BI, χωρίς πίνακες που να διαβάζονται αξιόπιστα.
- Οι αναφορές δημοπρασιών EEX πριν το 2018 δεν έχουν στήλη κατάστασης και πριν το 2017 δεν υπάρχουν στο ίδιο URL.
- Η εργασία διακόπηκε μία φορά στη μέση των λήψεων. Χάρη στην ενδιάμεση αποθήκευση ανά 400 αρχεία συνεχίστηκε χωρίς επανάληψη.
- Επιπλέον πακέτο Python που χρειάστηκε: `xlrd` για τα παλιά αρχεία `.xls`. Το `openpyxl` υπήρχε ήδη.
