# Σημειώσεις έρευνας: κόστη, χρηματοδότηση, φυσική μπαταρίας, εργαλεία, ελληνική αγορά

Ημερομηνία έρευνας: 2026-11-10. Συνοδευτικό αρχείο με όλες τις τιμές: `registers/assumptions_candidates.yaml` (79 εγγραφές, κωδικοί CAND-xxx).

Κανόνες που ακολούθησα:

- Κάθε αριθμός έχει πηγή και ημερομηνία, ή σημειώνεται ρητά ως παράγωγος (με τον υπολογισμό) ή ως εκτίμηση χωρίς πηγή (expert guess).
- Όπου δεν βρήκα κάτι, το γράφω. Δεν συμπλήρωσα κενά από μνήμη.
- «Απόσπασμα αναζήτησης» σημαίνει ότι η τιμή ήρθε από περίληψη μηχανής αναζήτησης και δεν διάβασα το πλήρες άρθρο (συνήθως λόγω 403). Αυτές οι τιμές θέλουν δεύτερο έλεγχο.
- Νόμισμα: οι διεθνείς πηγές είναι σε USD. Ισοτιμία εργασίας 1 EUR = 1.16 USD (CAND-041, παράγωγη από άρθρα του 2026, να αντικατασταθεί με ισοτιμία ΕΚΤ).

## 1. Κόστη, λειτουργικά έξοδα, χρηματοδότηση

### 1.1 CAPEX μπαταρίας LFP

Σταθερά σημεία αναφοράς (2025):

| Μέγεθος | Τιμή | Πηγή, ημερομηνία | CAND |
|:-|:-|:-|:-|
| Pack σταθερής αποθήκευσης, μέση τιμή | 70 USD/kWh (χαμηλότερη LFP pack 50, κυψέλη 36) | BNEF battery price survey, 9 Δεκ. 2025 (δευτερογενώς) | 002 |
| Κυψέλη LFP, Κίνα | περίπου 40 USD/kWh | Ember, Νοε. 2025 | 007 |
| Turnkey σύστημα (εξοπλισμός), παγκόσμιος μέσος | 117 USD/kWh | BNEF Energy Storage Systems Cost Survey 2025 (δευτερογενώς) | 001 |
| Turnkey σύστημα, Ευρώπη | 177 USD/kWh (Κίνα 73, ΗΠΑ 219) | ίδια | 001 |
| Βασικός εξοπλισμός παραδοτέος από Κίνα | περίπου 75 USD/kWh, πάνω από 100 σε αγορές με δασμούς ή αυστηρά πρότυπα | Ember, Οκτ. 2025 | 004 |
| Κατανομή εξοπλισμού | containers περίπου 90%, PCS και EMS περίπου 10% | Ember | 004, 006 |
| Εγκατάσταση (EPC) και σύνδεση | 30 έως 100 USD/kWh, τυπικά 50 | Ember | 005 |
| Συνολικό CAPEX έργου 4 ωρών και άνω, εκτός Κίνας και ΗΠΑ | περίπου 125 USD/kWh | Ember | 003 |
| Τεκμαρτό CAPEX MACSE Ιταλίας | περίπου 120 USD/kWh (70 + 50), εκκαθάριση 13 EUR/kWh ανά έτος | Ember, Οκτ. 2025 | 008 |
| Συμβάσεις Σαουδικής Αραβίας (2 x 2.45 GWh) | εξοπλισμός 73 έως 75, EPC 47 έως 48 USD/kWh | Ember, Αύγ. 2025 | 008 |
| Lazard, κάτω άκρο 100 MW / 400 MWh | 155 USD/kWh | Lazard LCOE+ 2025 μέσω Ember | 009 |

Μικρά συστήματα και Ελλάδα:

| Μέγεθος | Τιμή | Πηγή, ημερομηνία | CAND |
|:-|:-|:-|:-|
| Ανώτατο επιλέξιμο κόστος, πρόγραμμα «Αποθήκευση στις επιχειρήσεις» | 400 EUR/kWh (1 ώρα), 350 EUR/kWh (1 έως 2 ώρες) | ΥΠΕΝ μέσω Balkan Green Energy News, Δεκ. 2024 | 011 |
| C&I BESS 1 MWh, Ευρώπη, εγκατεστημένο | 330 έως 530 EUR/kWh | PVB (οδηγός προμηθευτή), Ιούν. 2026 | 012 |
| C&I BESS 5 MWh και άνω | 270 έως 450 EUR/kWh | ίδια | 012 |
| Προσαύξηση 1 MWh έναντι 5 MWh | περίπου 18 έως 22% | παράγωγο από PVB | 013 |

Τι σημαίνει για το DSS (μπαταρία 1 έως 5 MWh, 2 ωρών, AC-coupled, σε υφιστάμενο πάρκο):

- Δεν βρήκα δημοσιευμένη ελληνική προσφορά EPC σε EUR/kWh. Τα άρθρα των energypress, powergame, ot.gr που διάβασα δεν δίνουν κόστος ανά MWh.
- Τιμή εργασίας, ρητά expert guess (CAND-014): 180 έως 350 EUR/kWh, κεντρική 250. Το κάτω άκρο είναι η τιμή turnkey Ευρώπης του BNEF συν ελάχιστη εγκατάσταση. Το άνω άκρο είναι το ανώτατο επιλέξιμο κόστος του ελληνικού προγράμματος.
- Ανάλυση σε συνιστώσες (EUR/kWh για DC block, EUR/kW για PCS και Μ/Σ ΜΤ): μόνο το μερίδιο 90/10 του Ember είναι τεκμηριωμένο. Από αυτό προκύπτει PCS και EMS περίπου 30 USD/kW για σύστημα 4 ωρών (CAND-006, παράγωγο, χωρίς Μ/Σ ΜΤ). Για μικρά συστήματα δεν βρέθηκε τιμή.
- AC έναντι DC σύζευξης: δεν βρήκα τεκμηριωμένη διαφορά κόστους για retrofit. Οι πηγές που βρέθηκαν είναι προμηθευτών και συμφωνούν ποιοτικά ότι το AC retrofit είναι φθηνότερο και απλούστερο.

Προβολές κόστους (για augmentation και αντικατάσταση):

- NREL ATB 2025: μείωση overnight CAPEX 4ωρου συστήματος 2023 έως 2035 κατά 22% (συντηρητικό), 45% (μέτριο), 66% (προχωρημένο). Το 2023 θεωρείται 30% ακριβότερο από το 2024. Πρόσθετη μείωση 2035 έως 2050: 5%, 26%, 27% (CAND-015).
- Παράγωγο από το ίδιο: σε σχέση με το 2024, το 2035 είναι +1%, μείον 28%, μείον 56% αντίστοιχα (CAND-016).
- BNEF 41 USD/kWh για 4ωρο σύστημα στην Κίνα το 2035: από κομμένο απόσπασμα, χαμηλή βεβαιότητα (CAND-017).
- Wood Mackenzie, Aurora, Clean Horizon, Modo: οι εκθέσεις κόστους είναι συνδρομητικές, δεν ανέκτησα τιμές.

### 1.2 OPEX

| Στοιχείο | Τιμή | Πηγή | CAND |
|:-|:-|:-|:-|
| O&M χωρίς augmentation | 2% του CAPEX ανά έτος (περίπου 2.5 USD/kWh ανά έτος) | Ember 2025 | 018 |
| Σταθερό O&M με augmentation | 4% του CAPEX (USD/kW) ανά έτος, μεταβλητό O&M μηδέν | NREL ATB 2025 | 019 |
| Αμοιβή optimiser | 3 έως 10% των εσόδων, ή floor με 50% πάνω από το floor | Sympower, Enspired (πάροχοι, αποσπάσματα) | 020 |
| Ασφάλιση | 0.3 έως 1.0% CAPEX ανά έτος, κεντρική 0.5 | ΧΩΡΙΣ ΠΗΓΗ, expert guess | 021 |

Κενά: αμοιβή ελληνικού ΦοΣΕ για μπαταρία (δεν βρέθηκε, και τον Μάρτιο 2026 οι aggregators δεν μπορούσαν ακόμη να εκπροσωπήσουν μπαταρίες κατά το pv magazine), χρεώσεις δικτύου για αποθήκευση, κόστος LTSA και επέκτασης εγγύησης, κόστος αποξήλωσης και ανακύκλωσης. Η γη δεν αφορά το πρόβλημα (υφιστάμενο πάρκο). Η βοηθητική κατανάλωση είναι στην ενότητα 2.

### 1.3 Χρηματοδότηση στην Ελλάδα

Τι βρέθηκε για τις τράπεζες (2026):

- Merchant μπαταρίες: δάνειο περίπου 50 έως 60% του κόστους, ίδια κεφάλαια 40 έως 50% (PowerGame 2 Ιουν. 2026, ΟΤ 19 Οκτ. 2026, CAND-031).
- Παραδοσιακό μοντέλο ΑΠΕ με εγγυημένο έσοδο: 80/20. Μπορεί να διατηρηθεί και για μπαταρία όταν ο επενδυτής δίνει ως εξασφάλιση σταθερές ροές από υφιστάμενα Φ/Β ή αιολικά με λειτουργική ενίσχυση (PowerGame 2 Ιουν. 2026, CAND-032). Αυτό είναι ακριβώς η περίπτωση του DSS.
- Κριτήρια: IRR του έργου μετά την προσθήκη μπαταρίας, αξιοπιστία και ιστορικό επενδυτή, εμπειρία του διαχειριστή εμπορίας της μπαταρίας. Οι τράπεζες αξιολογούν σε ορίζοντα δεκαετίας και υιοθετούν απαισιόδοξα σενάρια για μετά το 2030 (κανιβαλισμός spread, τιμή αερίου).
- Τον Μάρτιο 2026 τρεις από τις τέσσερις συστημικές αρνήθηκαν χρηματοδότηση αποθήκευσης σε διερεύνηση του καθ. Μπίσκα (CAND-119). Αργότερα το energypress αναφέρει «πρώτο κύμα» υπογεγραμμένων συμβάσεων για μπαταρίες σε εν λειτουργία Φ/Β, για έργα περίπου 8 MW και 80 έως 100 MW (απόσπασμα, το άρθρο δεν ανακτήθηκε).
- DSCR, διάρκεια, περιθώριο, cash sweep, DSRA, χειρισμός P90 από ελληνικές τράπεζες: ΔΕΝ βρέθηκαν δημοσιευμένα.

Ευρωπαϊκά σημεία αναφοράς για DSCR (pv magazine, BBDF 2026, 1 Απρ. 2026): περίπου 1.15 για το τμήμα tolling, περίπου 2.0 για το merchant τμήμα. Οι δανειστές θέλουν 50 έως 60% της ισχύος σε tolling για 5 έως 7 έτη και η Commerzbank δηλώνει ότι πλήρως merchant στρατηγική δεν είναι ακόμη bankable. Αποσπάσματα κλαδικού τύπου δίνουν 1.2 έως 1.3 για tolls και 1.6 έως 1.7 για merchant (CAND-033, 034). Η Modo μέτρησε 82 συναλλαγές χρηματοδότησης BESS στην Ευρώπη το 2025, χωρίς την Ελλάδα και χωρίς όρους (CAND-042).

Επιτόκια, πληθωρισμός, φόροι:

| Στοιχείο | Τιμή | Πηγή, ημερομηνία | CAND |
|:-|:-|:-|:-|
| Euribor 3μ / 6μ / 12μ | 2.794% / 3.016% / 3.248% | Bank of Finland, 6 Νοε. 2026 | 022 |
| 10ετές ελληνικό ομόλογο | 4.12% (εύρος 2026: 3.46 έως 4.36) | Trading Economics, 10 Νοε. 2026 | 023 |
| HICP Ελλάδας | 2025: 2.9%, πρόβλεψη ΤτΕ 2026: 3.5%, Σεπ. 2026: 5.1% | ΤτΕ, Eurostat μέσω τύπου | 024 |
| Στόχος ΕΚΤ | 2% μεσοπρόθεσμα | γνωστό γεγονός, δεν ανακτήθηκε σελίδα | 024 |
| Φόρος νομικών προσώπων | 22% | PwC Tax Summaries, 16 Φεβ. 2026 | 025 |
| Φορολογική απόσβεση μηχανημάτων και εξοπλισμού | 10% ανά έτος (κτίρια και εγκαταστάσεις 4%) | ν. 4172/2013 άρθρο 24 παρ. 4, TaxHeaven | 026 |
| Συνολικό ERP Ελλάδας | 7.08% (CRP 2.85%, Baa3) | Damodaran, 5 Ιαν. 2026 (αντίγραφο) | 027 |
| Κόστος ιδίων κεφαλαίων (CAPM) | 9.8 έως 12.6%, κεντρικό 11.2% | παράγωγο, beta 0.8 έως 1.2 χωρίς πηγή | 028 |
| WACC BESS | 7% συμβολαιοποιημένα, 10 έως 15% merchant | Ember 2025 (παγκόσμιο) | 029 |
| IRR 2ωρης αυτόνομης μπαταρίας Ελλάδας | 11 έως 12% (COD 2027), περίπου 2 μονάδες λιγότερο για COD 2030 | Aurora, 11 Αυγ. 2026 | 030 |

Σημειώσεις:

- Η παρ. 10 του άρθρου 24 διπλασιάζει τους συντελεστές απόσβεσης για ορισμένες πράσινες επενδύσεις. Δεν επιβεβαίωσα ότι ισχύει για μπαταρία σε Φ/Β πάρκο.
- Ταμείο Ανάκαμψης: δάνειο έως 50% του επιλέξιμου κόστους, ελάχιστη ίδια συμμετοχή 20%, εκταμιεύσεις έως 26 Αυγ. 2026. Πρακτικά δεν είναι διαθέσιμο για νέα απόφαση (CAND-037).
- Απόφαση ΡΑΑΕΥ για WACC ΑΠΕ ή αποθήκευσης δεν βρέθηκε. Οι τιμές Ελλάδας στο IRENA «The cost of financing for renewable power» (2023) δεν ανακτήθηκαν.
- Διαγωνισμοί αποθήκευσης ΡΑΑΕΥ: μεσοσταθμική προσφορά 52.589 EUR/MW/έτος (9 έργα, 188.9 MW), χαμηλότερη 43.927, άλλος γύρος περίπου 48.000, τιμή εκκίνησης 115.000 (CAND-038). Εκτίμηση ΔΑΠΕΕΠ για έσοδα 2ωρης μπαταρίας το 2026: 157.057 EUR/MW/έτος (CAND-039).

## 2. Φυσική μπαταρίας (LFP, κλίμακα δικτύου)

### 2.1 Φύλλα δεδομένων και εγγυήσεις

| Προϊόν | Τι επαληθεύτηκε | Πηγή |
|:-|:-|:-|
| Tesla Megapack 2 XL | RTE 92.0% (2 ώρες, 1927 kW / 3854 kWh), 93.7% (4 ώρες, 979 kW / 3916 kWh). Ορισμός: κύκλος πλήρους βάθους με όλες τις απώλειες μετατροπής και θερμικού συστήματος στους 25 C, στα 480 V AC. Εγγύηση 15 έτη, επέκταση έως 20, «equipment and energy retention». Λειτουργία από -30 έως 50 C. | Datasheet Rev. 1.5.1, 10 Φεβ. 2023 (διαβάστηκε το PDF, CAND-050) |
| Sungrow PowerTitan 2.0 (ST5015UX) | LFP 3.2 V / 314 Ah, 416S12P, 5015 kWh, 210 kVA x 12 (2 ώρες) ή x 6 (4 ώρες), 690 V, υγρή ψύξη, -30 έως 50 C με derating πάνω από 45 C. Το φύλλο ΔΕΝ δίνει RTE ούτε βοηθητική κατανάλωση. RTE 89.5% μόνο σε δελτίο τύπου. | Datasheet Version 5, 2024 (διαβάστηκε το PDF, CAND-051) |
| Fluence Gridstack Pro | RTE πάνω από 87% για 2, 4, 6 ώρες | φύλλο προδιαγραφών (απόσπασμα, CAND-052) |
| CATL TENER | 6.25 MWh ανά container 20 ποδών, ισχυρισμός μηδενικής υποβάθμισης τα πρώτα 5 έτη, 15.000 κύκλοι σε δευτερογενή πηγή, όροι εγγύησης αδημοσίευτοι | Energy-Storage.news, New Atlas, Απρ. 2024 |
| BYD MC Cube, Huawei LUNA2000, Hithium | ΔΕΝ βρέθηκαν επαληθεύσιμα στοιχεία | |

Τυπικοί όροι εγγύησης (DNV 2021 και κλαδικός τύπος 2025):

- Διάρκεια 10, 15 ή 20 έτη, ορισμένοι 20 έως 25 με αυστηρότερους όρους (CAND-056).
- Κύκλοι: από περίπου 1 ανά ημέρα (DNV) έως 1.5 με 2 ανά ημέρα σε νεότερες συμβάσεις (CAND-057). Σύνολο τυπικά 10.000 έως 12.000+ κύκλοι (Ember, CAND-058).
- SoH τέλους εγγύησης: από 70% σε παλαιότερες συμβάσεις προς 65% και κάποιες φορές 60% (CAND-059). Ember: υποβάθμιση έως 2% ανά έτος, περίπου 65% στα 20 έτη.
- Άλλοι όροι: μέσο ετήσιο SoC κάτω από 50%, περίπου 25 C στο εσωτερικό, όριο C-rate (0.25C, 0.5C ή 1C), συχνά και ημερολογιακός πίνακας υποβάθμισης ανεξάρτητα από τη χρήση (DNV).
- Augmentation: το NREL ATB το ενσωματώνει στο σταθερό O&M (4% αντί 2%).

RTE για το DSS: 85% (NREL ATB 2025) έως 92% (Tesla 2 ωρών στους 25 C), κεντρική 88% (CAND-053). Ένδειξη πεδίου: οι πρώτες ελληνικές μπαταρίες απέδωσαν 27.1 GWh για 30.7 GWh φόρτισης το β' τρίμηνο 2026, δηλαδή 88.3% (παράγωγο, CAND-054).

Βοηθητική κατανάλωση και αυτοεκφόρτιση: δεν βρέθηκε ποσοτική τιμή (CAND-055). Τα φύλλα δεδομένων δεν τη δίνουν χωριστά, και οι εγγυήσεις RTE συχνά εξαιρούν HVAC και αναμονή. Πρέπει να ζητηθεί από προμηθευτή.

Ελληνικός κανόνας διαστασιολόγησης: ελάχιστη ωφέλιμη χωρητικότητα 1 ώρα ως προς την εγκατεστημένη ισχύ του Φ/Β σταθμού (PowerGame 25 Ιουλ. 2026, CAND-063). Θέλει επιβεβαίωση στο κείμενο της ρύθμισης.

### 2.2 Μοντέλα υποβάθμισης LFP με πλήρεις εξισώσεις

Συμβολισμοί: T σε Kelvin, SOC και DOD σε κλάσμα 0 έως 1, t σε ημέρες εκτός αν λέγεται αλλιώς, EFC = ισοδύναμοι πλήρεις κύκλοι, q = σχετική χωρητικότητα (1 = νέα).

#### Α. NREL BLAST-Lite, μοντέλο `Lfp_Gr_250AhPrismatic` (ΠΡΟΤΕΙΝΟΜΕΝΟ)

Πηγή: αρχείο `blast/models/lfp_gr_250AhPrismatic_2019.py` στο αποθετήριο NREL/BLAST-Lite (έκδοση 1.1.3, άδεια BSD 3-Clause). Διαβάστηκε απευθείας ο κώδικας. Κυψέλη: πρισματική LFP/γραφίτη μεγάλου κατασκευαστή, πάνω από 250 Ah, λόγος ενέργειας προς ισχύ 6 h (υψηλής ενέργειας, χαμηλής ισχύος). Δεδομένα γήρανσης: Gasper et al., Journal of Energy Storage 2023, doi 10.1016/j.est.2023.109042.

Εξισώσεις:

```
q = 1 - qLoss_t - qLoss_EFC

kcal = |p1| * exp(p2 / T) * exp(p3 * Ua(SOC) / T)
kcyc = (p4 + p5 * DOD + p6 * Crate) * (exp(p7 / T) + exp(-p8 / T))

Τροχιά υπό σταθερές συνθήκες:
qLoss_t   = kcal * t_days ^ pcal
qLoss_EFC = kcyc * EFC ^ pcyc

Αυξητική μορφή για μεταβαλλόμενες συνθήκες (κατάσταση y, ρυθμός k, εκθέτης p, βήμα dx):
αν y = 0:  dy = k * dx ^ p
αλλιώς:    dy = k * p * (y / k) ^ ((p - 1) / p) * dx
```

Συντελεστές (ακριβώς όπως στον κώδικα):

| Παράμετρος | Τιμή | Ρόλος |
|:-|:-|:-|
| p1 | 8.37e+04 | προεκθετικός ημερολογιακής γήρανσης |
| p2 | -5.21e+03 (K) | θερμοκρασία, ημερολογιακή |
| p3 | -3.56e+03 (K/V) | δυναμικό ανόδου, ημερολογιακή |
| pcal | 0.526 | εκθέτης χρόνου (ημέρες) |
| p4 | 4.38e-08 | σταθερός όρος κυκλικής |
| p5 | 1.55e-08 | συντελεστής DOD |
| p6 | 1.68e-07 (h) | συντελεστής C-rate |
| p7 | 2.19e+03 (K) | θερμοκρασία, κυκλική (αντίστροφη εξάρτηση) |
| p8 | 1.55e+05 (K) | θερμοκρασία, κυκλική |
| pcyc | 0.828 | εκθέτης EFC |

Δυναμικό ανόδου Ua (V), από Safari και Delacourt 2011, με στοιχειομετρία ανόδου κατά Schimpe et al.:

```
Xa = 8.5e-3 + SOC * (0.78 - 8.5e-3)
Ua = 0.6379 + 0.5416 * exp(-305.5309 * Xa)
     + 0.044  * tanh(-(Xa - 0.1958) / 0.1088)
     - 0.1978 * tanh((Xa - 1.0571) / 0.0854)
     - 0.6875 * tanh((Xa + 0.0117) / 0.0529)
     - 0.0175 * tanh((Xa - 0.5692) / 0.0875)
```

Έλεγχος υλοποίησης: Ua(0.2) = 0.1805, Ua(0.5) = 0.1233, Ua(0.8) = 0.0943, Ua(1.0) = 0.0864 V.

Πώς ορίζονται οι καταπονήσεις στον κώδικα (σημαντικό για σωστή υλοποίηση):

- Η χρονοσειρά (χρόνος, SOC, θερμοκρασία) κόβεται σε τμήματα: νέο τμήμα κάθε φορά που συμπληρώνεται πάνω από 1 EFC ή πάνω από 1 ημέρα.
- EFC τμήματος = άθροισμα |ΔSOC| / 2, πολλαπλασιασμένο με το τρέχον q (ώστε να είναι σε Ah ανά ονομαστικό Ah).
- DOD τμήματος = max(SOC) μείον min(SOC) μέσα στο τμήμα.
- Crate = χρονικός μέσος όρος του |dSOC/dt| σε 1/h σε όλο το τμήμα, μαζί με τις παύσεις (τιμές κάτω από 0.01 μηδενίζονται), πολλαπλασιασμένος με q. Για 1 EFC ανά ημέρα βγαίνει περίπου 2/24 = 0.083, όχι ο ονομαστικός ρυθμός 0.5C.
- kcal: υπολογίζεται σε κάθε χρονικό σημείο με T(t) και Ua(SOC(t)) και μετά παίρνεται χρονικός μέσος (τραπέζιο). kcyc: με το T(t) και τα βαθμωτά DOD, Crate του τμήματος, επίσης χρονικός μέσος.
- Με «διατήρηση διακινούμενης ενέργειας» το προφίλ SOC διευρύνεται κατά 1/q όσο γερνά η μπαταρία.
- Όλες οι μεταβολές κατάστασης πολλαπλασιάζονται με `degradation_scalar` (προεπιλογή 1) για ανάλυση ευαισθησίας.

Εύρος πειραμάτων (εκτός αυτού το μοντέλο προεκβάλλει): θερμοκρασία κύκλων 10 έως 45 C, DOD 0.8 έως 1, SOC 0 έως 1, φόρτιση έως 0.65C (0.16C στους 10 C), εκφόρτιση έως 1C. Προειδοποίηση των συγγραφέων: η κυκλική γήρανση βγήκε σχεδόν ίδια σε όλες τις δοκιμές, άρα ο κυκλικός όρος «έμαθε» αντίστροφη εξάρτηση από τη θερμοκρασία και προεκβάλλει άσχημα εκτός 10 έως 45 C. Τα μοντέλα BLAST δίνουν «αναμενόμενη ζωή» κυψέλης. Το README συνιστά 20 έως 30% μικρότερη ζωή σε επίπεδο πακέτου και σημειώνει ότι η ζωή εγγύησης είναι πιο συντηρητική.

Δικός μου αριθμητικός έλεγχος (25 C, μέσο SOC 50%, σταθερές συνθήκες, CAND-061):

| Χρήση | SoH 10 έτη | SoH 15 έτη | SoH 20 έτη |
|:-|:-|:-|:-|
| 1 EFC/ημέρα, DOD 0.8 | 86.6% | 81.9% | 77.5% |
| 1.5 EFC/ημέρα, DOD 0.9 | 81.1% | 74.2% | 67.7% |
| 2 EFC/ημέρα, DOD 0.9 | 75.3% | 66.1% | 57.4% |

Στους 35 C και 1 EFC/ημέρα: 76.6% στα 20 έτη (ημερολογιακή 9.8%, κυκλική 13.5%).

Γιατί αυτό: είναι το μόνο ανοιχτό μοντέλο με πλήρεις συντελεστές που έχει προσαρμοστεί σε κυψέλη μεγάλου μεγέθους τύπου BESS, έχει απλή μορφή (δύο νόμοι δύναμης), ανοιχτή άδεια, και τα αποτελέσματά του είναι συμβατά με τις εμπορικές εγγυήσεις (60 έως 70% σε 15 έως 20 έτη) αφού εφαρμοστεί η απομείωση πακέτου.

#### Β. Naumann et al. 2018 (ημερολογιακή) και 2020 (κυκλική), κυψέλη Sony/Murata US26650FTC1, 3 Ah, LFP/γραφίτης

Αναφορές: Naumann, Schimpe, Keil, Hesse, Jossen, J. Energy Storage 17 (2018) 153 έως 169, doi 10.1016/j.est.2018.01.019. Naumann, Spingler, Jossen, J. Power Sources 451 (2020) 227666, doi 10.1016/j.jpowsour.2019.227666. Δοκιμές: 17 σημεία ημερολογιακής και 19 κυκλικής γήρανσης, 29 μήνες.

Προσοχή για την πηγή των συντελεστών: τα δύο άρθρα δεν ήταν προσβάσιμα (403, και η διατριβή στο mediaTUM πίσω από προστασία). Οι συντελεστές παρακάτω προέρχονται από τον πηγαίο κώδικα του SimSES 2.1.1 (TUM, η ίδια ερευνητική ομάδα, άδεια BSD 3-Clause, αρχεία `sony_lfp_calendar.py` και `sony_lfp_cyclic.py`), που δηλώνει ως πηγή τα δύο άρθρα. Η μορφή των εξισώσεων επιβεβαιώνεται και από το arXiv 2507.04813 (Graner et al., TUM).

Ημερολογιακή απώλεια χωρητικότητας (σε κλάσμα, t σε δευτερόλεπτα):

```
Qloss_cal = k_T(T) * k_SOC(SOC) * sqrt(t)
k_T   = k_ref * exp( -(Ea / R) * (1/T - 1/T_ref) )
k_SOC = C * (SOC - 0.5)^3 + D

k_ref = 1.2571e-05  (1/sqrt(s)),  Ea = 17126 J/mol,  R = 8.3144598 J/(mol K),  T_ref = 298.15 K
C = 2.8575,  D = 0.60225
```

Κυκλική απώλεια χωρητικότητας (ο τύπος δίνει ποσοστό, διαίρεση με 100 για κλάσμα):

```
Qloss_cyc[%] = k_C(Crate) * k_DOD(DOD) * sqrt(FEC)
k_C   = A * Crate + B
k_DOD = C * (DOD - 0.6)^3 + D

A = 0.0630,  B = 0.0971,  C = 4.0253,  D = 1.0923
```

Αύξηση αντίστασης (σχετική, γραμμική):

```
Rinc_cal = k_ref_R * exp( -(Ea_R / R) * (1/T - 1/T_ref) ) * (C_R * (SOC - 0.5)^n + D_R) * t[s]
k_ref_R = 3.4194e-10 (1/s),  Ea_R = 71827 J/mol,  C_R = -3.3903,  D_R = 1.5604

Rinc_cyc[%] = (A_R * Crate + B_R) * (C_R2 * (DOD - 0.5)^3 + D_R2) * FEC
A_R = -0.0020,  B_R = 0.0021,  C_R2 = 6.8477,  D_R2 = 0.9182
```

Συνδυασμός: Qloss = Qloss_cal + Qloss_cyc (υπέρθεση). Για μεταβαλλόμενες συνθήκες χρησιμοποιείται «εικονικός χρόνος»: t_virt = (Qloss_cal / (k_T k_SOC))^2 και ΔQ = k_T k_SOC sqrt(t_virt + Δt) μείον Qloss_cal. Ομοίως με εικονικά FEC για την κυκλική. Στο SimSES το Crate και το DOD είναι του μισού κύκλου (πραγματικός ρυθμός, όχι χρονικός μέσος).

Ασυμφωνίες που δεν μπόρεσα να λύσω χωρίς τα άρθρα:

- Εκθέτης n στον όρο SOC της αντίστασης: το SimSES 2.1.1 έχει (SOC - 0.5)^2, το BLAST-Lite έχει (SOC - 0.5)^3.
- D_R2: 0.9182 στο SimSES, 0.91882 στο BLAST-Lite.
- Οι συντελεστές χωρητικότητας (k_ref, Ea, C, D, A, B, C, D) υπάρχουν μόνο στο SimSES, άρα έχουν μία πηγή.

Αριθμητικός έλεγχος (25 C, SOC 50%, CAND-062): 1 EFC/ημέρα, 0.5C, DOD 0.8 δίνει SoH 93.0% στο 1 έτος, 77.8% στα 10, 68.6% στα 20. Η ημερολογιακή απώλεια είναι 4.3% τον πρώτο χρόνο και 19.0% στα 20 έτη, πολύ μεγαλύτερη από του μοντέλου Α. Η κυψέλη είναι μικρή υψηλής ισχύος, όχι αντιπροσωπευτική των 280 έως 314 Ah. Χρήση: απαισιόδοξο σενάριο ημερολογιακής γήρανσης και διασταύρωση.

#### Γ. NREL BLAST-Lite, `Lfp_Gr_SonyMurata3Ah_Battery` (επαναπροσαρμογή των δεδομένων Naumann από NREL)

Πηγή: `blast/models/lfp_gr_SonyMurata3Ah_2018.py`. Αναγνώριση μοντέλου: Gasper et al., J. Electrochem. Soc. 2022, doi 10.1149/1945-7111/ac86a8.

```
q = 1 - qLoss_LLI_t - qLoss_LLI_EFC - qLoss_BreakIn_EFC

q1 = | q1_b0 * exp(q1_b1 * Ua^0.5 / T^2) * exp(q1_b2 * Ua^0.5 / T) |
q3 = | q3_b0 * exp(q3_b1 * Ua^(1/3) / T^4) * exp(q3_b2 * T^3 * Ua^(1/4))
             * exp(q3_b3 * Ua^(1/3) / T^3) * exp(q3_b4 * T^2 * Ua^(1/4)) |
q5 = | q5_b0 + q5_b1 * DOD + q5_b2 * exp(DOD^2 * Crate^3) |
q7 = | q7_b0 * skewnormpdf(SOC, q7_soc_skew, q7_soc_width)
             * skewnormpdf(DOD, q7_dod_skew, q7_dod_width) * sigmoid(DOD, 1, q7_dod_growth, 1) |

skewnormpdf(x, skew, width) = 2 * phi(x') * Phi(skew * x'),  x' = (x - 0.5) / width
sigmoid(x, alpha, beta, gamma) = 2 * alpha * (1/2 - 1 / (1 + exp((beta * x)^gamma)))

Τροχιές:
qLoss_LLI_t      = 2 * q1 * (1/2 - 1 / (1 + exp((q2 * t_days)^q3)))      (σιγμοειδής ως προς χρόνο)
qLoss_LLI_EFC    = (q5 * EFC)^q6
qLoss_BreakIn_EFC = 2 * q7 * (1/2 - 1 / (1 + exp((q8 * EFC)^q9)))        (μόνο αν EFC/ημέρα > 3)
```

Συντελεστές: q2 = 0.000130510034211874, q1_b0 = 0.989687151293590, q1_b1 = -2881067.56019324, q1_b2 = 8742.06309157261, q3_b0 = 0.000332850281062177, q3_b1 = 734553185711.369, q3_b2 = -2.82161575620780e-06, q3_b3 = -3284991315.45121, q3_b4 = 0.00127227593657290, q8 = 0.00303553871631028, q9 = 1.43752162947637, q7_b0 = 0.582258029148225, q7_soc_skew = 0.0583128906965484, q7_soc_width = 0.208738181522897, q7_dod_skew = -3.80744333129564, q7_dod_width = 1.16126260428210, q7_dod_growth = 25.4130804598602, q6 = 1.12847759334355, q5_b0 = -6.81260579372875e-06, q5_b1 = 2.59615973160844e-05, q5_b2 = 2.11559710307295e-06. Περιορισμός κατά τους συγγραφείς: καμία επίδραση θερμοκρασίας στην κυκλική γήρανση (κύκλοι μόνο στους 25 και 45 C). Πιο σύνθετο από το Α χωρίς όφελος για το DSS.

#### Δ. Schmalstieg et al. 2014 (NMC, για αναφορά)

Αναφορά: Schmalstieg, Käbitz, Ecker, Sauer, J. Power Sources 257 (2014) 325 έως 334, doi 10.1016/j.jpowsour.2014.02.012. Κυψέλη Sanyo UR18650E, 2.15 Ah, NMC111/γραφίτης. Οι συντελεστές παρακάτω είναι από το BLAST-Lite (`nmc111_gr_Sanyo2Ah_2014.py`), που δηλώνει ότι αναπαράγει το άρθρο όπως δημοσιεύτηκε. Το ίδιο το άρθρο δεν ανακτήθηκε.

```
Χωρητικότητα:  C = 1 - alpha_cap * t^0.75 - beta_cap * sqrt(Q)
Αντίσταση:     R = 1 + alpha_res * t^0.75 + beta_res * Q
(t σε ημέρες, Q = διακινούμενο φορτίο σε Ah, V = τάση κυψέλης σε V, T σε K)

alpha_cap = (7.543 * V - 23.75) * 1e6 * exp(-6976 / T)
alpha_res = (5.270 * V - 16.32) * 1e5 * exp(-5986 / T)
beta_cap  = 7.348e-3 * (V_avg - 3.667)^2 + 7.600e-4 + 4.081e-3 * DOD
beta_res  = 2.153e-4 * (V_avg - 3.725)^2 - 1.521e-5 + 2.798e-4 * DOD
```

Στο BLAST το V_avg υλοποιείται ως RMS τάση του τμήματος. Η κυκλική γήρανση δεν εξαρτάται από θερμοκρασία ή C-rate (δοκιμές στους 35 C και 1C). Δεν είναι κατάλληλο για LFP.

#### Ε. Xu et al. 2018 (IEEE Trans. Smart Grid 9(2), 1131 έως 1140, doi 10.1109/TSG.2016.2578950)

ΔΕΝ ανέκτησα το άρθρο ούτε αξιόπιστη αναπαραγωγή του πίνακα παραμέτρων. Το πακέτο PyPI `degradationmodels` που δηλώνει ότι το υλοποιεί ήταν κενό (μόνο μεταδεδομένα). Από την περίληψη: ημιεμπειρικό μοντέλο με καταμέτρηση κύκλων (rainflow), προσαρμοσμένο σε δεδομένα κυψελών LMO, με όρους για SEI, ημερολογιακή και κυκλική γήρανση και θερμοκρασία. Δεν γράφω εξισώσεις ή συντελεστές από μνήμη. Αν χρειαστεί, να ληφθεί το άρθρο από το IEEE Xplore.

#### ΣΤ. SAM και PySAM

Επαληθεύτηκε από την τεκμηρίωση PySAM (`BatteryStateful`) και τον πηγαίο κώδικα SSC (`shared/lib_battery_lifetime_calendar_cycle.cpp`, `shared/lib_battery_lifetime_nmc.cpp`):

- `life_model`: 0 = calendar/cycle, 1 = NMC, 2 = LMO/LTO. Χημείες `chem`: μολύβδου οξέος, Li-ion, βαναδίου, σιδήρου ροής. Δεν είδα ειδικό μοντέλο LFP.
- Ημερολογιακό μοντέλο (`calendar_choice` = 1), με T σε K, SOC σε κλάσμα, dt σε ημέρες:

```
k_cal = a * exp( b * (1/T - 1/296) ) * exp( c * (SOC/T - 1/296) )
πρώτο βήμα:   dq = k_cal * sqrt(dt)
επόμενα:      dq_new = 0.5 * k_cal^2 / dq_old * dt + dq_old
q_cal[%] = (q0 - dq) * 100
q_total[%] = 100 - απώλεια κύκλων - απώλεια ημερολογιακή
```

- Μονάδες παραμέτρων: `calendar_a` σε 1/sqrt(ημέρα), `calendar_b` και `calendar_c` σε K. Οι προεπιλεγμένες τιμές των q0, a, b, c δεν υπάρχουν στον κώδικα που διάβασα και δεν τις επαλήθευσα.
- Το μοντέλο NMC (`life_model` = 1) είναι το μοντέλο NREL με όρους b1, b2, b3 (απώλεια λιθίου) και c0, c2 (αρνητικό ηλεκτρόδιο), και q = min(q_li, q_neg).
- Η κυκλική απώλεια στο `life_model` = 0 δίνεται από πίνακα χρήστη (DOD, κύκλοι, χωρητικότητα). Αυτό το γράφω από γενική γνώση, δεν το επαλήθευσα στον κώδικα.

Συμπέρασμα: για LFP το SAM δεν προσφέρει έτοιμο επικυρωμένο μοντέλο. Θέλει πίνακα κύκλων από τον χρήστη.

### 2.3 Ανοιχτά σύνολα δεδομένων γήρανσης για επικύρωση

| Σύνολο | Περιεχόμενο | Άδεια | Διεύθυνση |
|:-|:-|:-|:-|
| Naumann, ημερολογιακή LFP | Sony/Murata LFP, 17 σημεία x 3 κυψέλες, 29 μήνες, χωρητικότητα και αντίσταση | CC BY 4.0 (επαληθεύτηκε) | https://data.mendeley.com/datasets/kxh42bfgtj/1 (doi 10.17632/kxh42bfgtj.1) |
| Naumann, κυκλική LFP | ίδια κυψέλη, 19 σημεία, μαζί με αποτελέσματα μοντέλου και 2 δυναμικά προφίλ επικύρωσης | CC BY 4.0 (επαληθεύτηκε) | https://data.mendeley.com/datasets/6hgyr25h8d (doi 10.17632/6hgyr25h8d.1) |
| Sandia (Preger et al. 2020) | εμπορικές 18650 NCA, NMC, LFP, επίδραση θερμοκρασίας, DOD, ρεύματος | χωρίς ρητή άδεια, «code of conduct»: αναφορά στο άρθρο και στο batteryarchive.org | https://www.batteryarchive.org/study_summaries.html |
| CALCE, HNEI, Oxford, Michigan, UL-Purdue | διάφορες χημείες (κυρίως NMC, LCO, NCA) | ανά ίδρυμα, δεν επαληθεύτηκε | ίδια σελίδα batteryarchive.org |
| Severson et al. 2019 (Stanford, MIT, Toyota) | 124 κυψέλες LFP A123 ταχείας φόρτισης | δεν επαληθεύτηκε (η σελίδα data.matr.io δεν διαβάστηκε) | https://data.matr.io/1/ |
| Gasper et al. 2023 | μεγάλες πρισματικές LFP και NMC, βάση του μοντέλου Α | διαθεσιμότητα δεδομένων δεν επαληθεύτηκε | doi 10.1016/j.est.2023.109042 |
| Ανασκόπηση συνόλων (HAL) | πάνω από 25 πηγές, πάνω από 1300 κυψέλες | | https://hal.archives-ouvertes.fr/hal-04487676v1 |
| RWTH/ISEA | δεν ανακτήθηκε συγκεκριμένο σύνολο ή άδεια | | |

Τα δύο σύνολα Naumann είναι τα πιο χρήσιμα: επιτρέπουν επικύρωση της υλοποίησης του μοντέλου Β (και Γ) σε δυναμικά προφίλ. Για το μοντέλο Α δεν βρήκα επιβεβαιωμένα ανοιχτά δεδομένα. Σχετική πρόσφατη εργασία που δεν διάβασα: arXiv 2609.10185 (TUM, RWTH, Kempten, Σεπ. 2026) για αβεβαιότητα στην πρόβλεψη ζωής BESS από εργαστηριακά δεδομένα.

### 2.4 AC έναντι DC σύζευξης σε retrofit

Τι τεκμηριώθηκε (Denholm, Eichman, Margolis, NREL/TP-6A20-68737, Αύγ. 2017):

- Με λόγο DC/AC 1.3 σε σταθερή κλίση (50 MW AC, Καλιφόρνια) ψαλιδίζεται περίπου 0.7% της δυνητικής ετήσιας παραγωγής, και περίπου 2% σε μία ηλιόλουστη ημέρα (CAND-064).
- Η αύξηση αξίας από DC σύζευξη λόγω ανάκτησης clipping ήταν «πολύ κάτω από 1%». Το κύριο όφελος της σύζευξης ήταν η μείωση κόστους BOS.
- Η μελέτη θεωρεί RTE 85% AC-AC και για τις δύο συζεύξεις και σημειώνει μόνο ότι η DC σύζευξη «ίσως έχει υψηλότερη καθαρή απόδοση» όταν αποθηκεύει ενέργεια Φ/Β.
- Ο περιορισμός της DC σύζευξης: Φ/Β και μπαταρία μοιράζονται τον ίδιο αντιστροφέα, άρα η ταυτόχρονη έγχυση περιορίζεται από την ισχύ του.

Διαδρομές απόδοσης (ποιοτικά): σε AC σύζευξη η ενέργεια Φ/Β περνά από αντιστροφέα Φ/Β, μετά PCS μπαταρίας (φόρτιση), και ξανά PCS (εκφόρτιση), δηλαδή τρεις μετατροπές. Σε DC σύζευξη περνά από μετατροπέα DC/DC δύο φορές και από τον αντιστροφέα μία. Ποσοτική διαφορά: οι μόνες τιμές που βρήκα (5 έως 8 μονάδες υπέρ της DC, 90% ανάκτηση clipping σε λόγο 1.5) είναι από ιστολόγια προμηθευτών χωρίς πρωτογενή πηγή και δεν τις υιοθετώ.

Κενά: λόγος DC/AC των ελληνικών πάρκων (δεν βρέθηκε, CAND-065), καμπύλη ανάκτησης clipping ως συνάρτηση του λόγου DC/AC για ελληνικό κλίμα (πρέπει να υπολογιστεί με PVGIS και pvlib μέσα στο DSS), συμβατότητα υφιστάμενων αντιστροφέων με DC σύζευξη (ζήτημα εγγύησης και MPPT, δεν ερευνήθηκε). Πρακτική σύσταση: το DSS να θεωρεί AC σύζευξη ως βασική περίπτωση για υφιστάμενα πάρκα και να υπολογίζει το clipping ως ξεχωριστό, μικρό όφελος της DC επιλογής.

## 3. Υπάρχοντα εργαλεία και υπηρεσίες

Η απόφαση που εξετάζουμε: «να προσθέσω μπαταρία πίσω από τον μετρητή σε υφιστάμενο ελληνικό Φ/Β πάρκο, τι μέγεθος, πώς να τη λειτουργώ, και αντέχει το DSCR σε κακή χρονιά (P90)».

Σήμανση: (Ε) = επαληθεύτηκε σε αυτή τη συνεδρία, (Γ) = περιγραφή από γενική γνώση του ερευνητή χωρίς επαλήθευση εδώ. Τιμές χωρίς (Ε) να ελεγχθούν πριν μπουν σε παραδοτέο.

| Εργαλείο | Τι κάνει καλά | Τι δεν κάνει για ΑΥΤΗ την απόφαση στην Ελλάδα | Τιμή, άδεια |
|:-|:-|:-|:-|
| NREL SAM και PySAM | Λεπτομερής προσομοίωση Φ/Β με μπαταρία, AC ή DC σύζευξη, χρηματοοικονομικά μοντέλα έργου, μοντέλα ζωής μπαταρίας (Ε για τα μοντέλα ζωής) | Χρηματοοικονομικά και αγορές ΗΠΑ. Καμία ελληνική αγορά (DAM, περικοπές, FiT/FiP). Δεν έχει μοντέλο LFP (Ε). Δεν βγάζει DSCR σε P90 από στοχαστικές τιμές | Δωρεάν, ανοιχτός κώδικας BSD 3-Clause (Ε για SSC) |
| HOMER Pro, HOMER Front | Βελτιστοποίηση μικροδικτύων και υβριδικών, σάρωση μεγεθών. Το Front στοχεύει υβριδικά κλίμακας δικτύου με αγορές (Γ) | Το Pro είναι για μικροδίκτυα, όχι για arbitrage σε χονδρεμπορική. Χωρίς ελληνικούς κανόνες, χωρίς τραπεζικό DSCR P90 | HOMER Pro περίπου 125 USD/μήνα ή 1.500 USD/έτος (δευτερογενείς πηγές). Front: τιμή μη δημόσια |
| PVsyst (ενότητα αποθήκευσης) | Πρότυπο bankability για ενεργειακή απόδοση Φ/Β, P50/P90 παραγωγής, στρατηγικές αυτοκατανάλωσης, peak shaving (Γ) | Η αποθήκευση είναι απλή: όχι βελτιστοποίηση έναντι τιμών αγοράς, όχι ελληνικές περικοπές, περιορισμένα χρηματοοικονομικά | Περίπου 700 CHF ανά χρήστη ανά έτος (δευτερογενείς πηγές) |
| PV*SOL premium | Σχεδιασμός Φ/Β με μπαταρία για κτίρια και C&I, αυτοκατανάλωση (Γ) | Όχι χονδρεμπορική αγορά, όχι DSCR, όχι κλίμακα πάρκου | Περίπου 845 EUR ανά χρήστη ανά έτος (μία δευτερογενής πηγή) |
| RETScreen Expert | Γρήγορη προμελέτη σκοπιμότητας, χρηματοοικονομικοί δείκτες, ανάλυση κινδύνου Monte Carlo σε ετήσια βάση (Γ) | Ετήσια ή μηνιαία ανάλυση, όχι ωριαία αποστολή μπαταρίας, όχι αγορές | Τιμή δεν βρέθηκε |
| Aurora (Chronos, Origin) | Προβλέψεις τιμών και αποτίμηση μπαταριών με σενάρια. Έχει δημοσιεύσει ανάλυση για Ελλάδα: IRR 11 έως 12% για 2ωρη μπαταρία (Ε) | Συνδρομή για θεσμικούς. Όχι εργαλείο για ιδιοκτήτη πάρκου 1 MW, όχι ειδικό για retrofit πίσω από τον μετρητή με FiT/FiP | Συνδρομή, τιμή μη δημόσια |
| Modo Energy | Δείκτες εσόδων μπαταριών, προβλέψεις, αναφορές χρηματοδότησης (Ε για την αναφορά 2025) | Η αναφορά χρηματοδότησης 2025 δεν περιλαμβάνει Ελλάδα (Ε). Δεν είναι εργαλείο διαστασιολόγησης | Συνδρομή, τιμή μη δημόσια |
| Clean Horizon (COSMOS, Storage Index) | Συμβουλευτική προσομοίωση εσόδων και διαστασιολόγησης, παρουσιάζει περιπτώσεις co-location (Ε για την παρουσία στο BBDF 2026) | Υπηρεσία συμβούλου ανά έργο, κόστος δυσανάλογο για μικρό πάρκο | Ανά έργο, μη δημόσια |
| Optimisers (Enspired, Entrix και όμοιοι) | Εμπορία μπαταρίας σε πραγματικό χρόνο, δείκτες εσόδων (Enspired: περίπου 200.000 EUR/MW/έτος για 2ωρες στη Γερμανία, Ε) | Λειτουργούν μετά την επένδυση, δεν απαντούν στο «αν και πόσο». Παρουσία στην Ελλάδα δεν επαληθεύτηκε | Μερίδιο εσόδων 3 έως 10% ή floor (πηγές παρόχων) |
| Gridcog | Τεχνοοικονομική μοντελοποίηση έργων πίσω και μπροστά από τον μετρητή με πολλούς συμμετέχοντες (Γ) | Κάλυψη ελληνικής αγοράς δεν επαληθεύτηκε. Όχι τραπεζικό P90 | Συνδρομή SaaS, μη δημόσια |
| PLEXOS (Energy Exemplar) | Θεμελιώδης προσομοίωση αγοράς και συστήματος, καμπύλες τιμών (Γ) | Εργαλείο αναλυτών συστήματος, ακριβό και βαρύ. Δεν είναι DSS επενδυτή | Εταιρική άδεια, μη δημόσια |
| Ascend Analytics BatterySimm | Στοχαστική αποτίμηση μπαταριών με συμβελτιστοποίηση αγορών (Γ) | Εστίαση στις αγορές ΗΠΑ | Εταιρική άδεια, μη δημόσια |
| Fluence Mosaic, Tesla Autobidder και Opticaster | Αυτόματη υποβολή προσφορών και βελτιστοποίηση λειτουργίας (Γ) | Λειτουργικά εργαλεία δεμένα με τον εξοπλισμό, όχι εργαλεία απόφασης επένδυσης | Με το προϊόν ή μερίδιο εσόδων, μη δημόσια |
| Storlytics | Διαστασιολόγηση BESS, υποβάθμιση, augmentation (Γ) | Όχι ελληνική αγορά, όχι χρηματοδότηση με DSCR | Συνδρομή, μη δημόσια |
| DNV SolarFarmer | Ενεργειακή απόδοση Φ/Β κλίμακας δικτύου, bankable (Γ) | Όχι οικονομικά μπαταρίας. Το KERMIT είναι για δυναμική συχνότητας, άσχετο με την απόφαση | Συνδρομή, μη δημόσια |
| NREL REopt | Βέλτιστη διαστασιολόγηση Φ/Β και μπαταρίας με MILP, ανοιχτός κώδικας (Γ) | Τιμολόγια τύπου ΗΠΑ πίσω από τον μετρητή με φορτίο. Όχι παραγωγός με FiT/FiP και περικοπές | Δωρεάν, ανοιχτός κώδικας |
| PyPSA, oemof, Calliope | Γενικά πλαίσια βελτιστοποίησης ενεργειακών συστημάτων (Γ) | Είναι βιβλιοθήκες, όχι DSS. Θέλουν πλήρη ανάπτυξη μοντέλου, χωρίς υποβάθμιση, χωρίς χρηματοδότηση | Ανοιχτός κώδικας (άδειες δεν επαληθεύτηκαν εδώ) |
| SimSES (TUM) | Λεπτομερής προσομοίωση BESS: ισοδύναμο κύκλωμα, απώλειες μετατροπέα, θερμικό, γήρανση LFP Naumann (Ε, διαβάστηκε ο κώδικας v2.1.1) | Δεν βελτιστοποιεί αποστολή ούτε μέγεθος, δεν έχει αγορά ή χρηματοδότηση | Δωρεάν, BSD 3-Clause (Ε) |
| NREL BLAST-Lite | Βιβλιοθήκη μοντέλων ζωής για 14 κυψέλες, μεταξύ των οποίων LFP 250 Ah (Ε) | Μόνο υποβάθμιση κυψέλης. Όχι απώλειες συστήματος, όχι οικονομικά | Δωρεάν, BSD 3-Clause κατά το αρχείο LICENSE (Ε) |
| pvlib | Μοντελοποίηση παραγωγής Φ/Β, clipping, απώλειες (Γ) | Μόνο η πλευρά Φ/Β | Δωρεάν, ανοιχτός κώδικας |
| energy-py-linear | Απλό MILP για arbitrage μπαταρίας με τιμές (Γ) | Χωρίς Φ/Β περιορισμούς, υποβάθμιση, χρηματοδότηση | Ανοιχτός κώδικας (άδεια δεν επαληθεύτηκε) |
| Ελληνικές υπηρεσίες: ΦοΣΕ (π.χ. Optimus Energy), πλατφόρμες παρακολούθησης (π.χ. Inaccess) | Εκπροσώπηση στην αγορά, προβλέψεις, τηλεμετρία (Γ) | Δεν βρέθηκε δημόσιο εργαλείο απόφασης για μπαταρία. Τον Μάρτιο 2026 οι aggregators δεν μπορούσαν ακόμη να εκπροσωπήσουν μπαταρίες (Ε, pv magazine) | Αμοιβές μη δημόσιες |
| Ελληνικές μελέτες: Grant Thornton (15 Ιουν. 2026), ΔΑΠΕΕΠ (Φεβ. 2026), εργαστήριο ΑΠΘ καθ. Μπίσκα, The Green Tank | Ποιοτική ανάλυση αγοράς και κινδύνων (Grant Thornton, Ε: χωρίς αριθμούς CAPEX, IRR, DSCR). Εκτίμηση εσόδων αυτόνομων μπαταριών (ΔΑΠΕΕΠ, Ε). Προσομοιώσεις περικοπών (ΑΠΘ, Ε). Μηνιαία στοιχεία περικοπών και μηδενικών τιμών (Green Tank, Ε) | Καμία δεν απαντά στο επίπεδο του μεμονωμένου πάρκου: μέγεθος, λειτουργία, DSCR σε P90 | Δημόσιες αναλύσεις ή συμβουλευτική ανά έργο. Μελέτες EY, IENE, HAEE για αποθήκευση: δεν ανακτήθηκαν |

Το κενό που μένει (σύνθεση):

1. Κανένα από τα εργαλεία δεν συνδυάζει και τα τέσσερα: ελληνικούς κανόνες για υφιστάμενα πάρκα (FiT ή FiP, κατηγορίες 11Α, 11Β, 11Γ, ελάχιστη διάρκεια 1 ώρας, περικοπές), βελτιστοποίηση μεγέθους και λειτουργίας, υποβάθμιση LFP με ανοιχτό μοντέλο, και τραπεζικό κριτήριο DSCR σε δυσμενές σενάριο.
2. Τα εμπορικά εργαλεία αγοράς (Aurora, Modo, Clean Horizon) στοχεύουν θεσμικούς και αυτόνομες μπαταρίες, με κόστος δυσανάλογο για ιδιοκτήτη 0.5 έως 1 MW.
3. Τα ανοιχτά εργαλεία είναι είτε ηλεκτροτεχνικά (SimSES, BLAST, pvlib) είτε γενικά πλαίσια (PyPSA, oemof), χωρίς την αλυσίδα έως την τραπεζική απόφαση.
4. Οι ελληνικές δημόσιες αναλύσεις είναι σε επίπεδο αγοράς, όχι πάρκου.

## 4. Στοιχεία ελληνικής αγοράς για τη διατύπωση του προβλήματος

| Γεγονός | Τιμή | Πηγή, ημερομηνία | CAND |
|:-|:-|:-|:-|
| Εγκατεστημένα Φ/Β τέλος 2025 | 11.538 MWp (περίπου 11.5 GW), συν περίπου 800 MW μη συνδεδεμένα | ΣΕΦ μέσω pv magazine 7 Απρ. 2026 | 100 |
| Νέα Φ/Β 2025 | 1.840 έως 1.893,5 MW (2024: 2.572 MW) | ΣΕΦ | 101 |
| Σύνολο ΑΠΕ | 17.9 GW (ηλιακά 11.7, αιολικά 5.6), αιχμή ζήτησης περίπου 11 GW, ζήτηση 50 έως 51 TWh | ΑΔΜΗΕ μέσω PowerGame 2 Μαρ. 2026 | 102 |
| Μπαταρίες σε λειτουργία | 540 MW (τέλος Ιουνίου), 630 MW (Ιούλιος), 800 MW (Οκτώβριος 2026). Πρώτη είσοδος στην αγορά 1 Απρ. 2026 | Green Tank, PowerGame, ΟΤ | 103 |
| Περικοπές 2024 | 899 έως 900 GWh | Green Tank, pv magazine | 104 |
| Περικοπές 2025 | 1.867 GWh (Green Tank) έως περίπου 2 TWh (Μπίσκας), περίπου 7.5% της παραγωγής ΑΠΕ | | 105 |
| Πρόβλεψη περικοπών 2026 | 3.3 έως 3.7 TWh, κεντρική 3.5 (περίπου 12%) | Μπίσκας, ΑΠΘ, Μαρ. 2026 | 106 |
| Πραγματικές περικοπές 2026 | 1.601 GWh το α' εξάμηνο (9.6%), 1.905 GWh το οκτάμηνο | Green Tank, ΟΤ | 107 |
| Ώρες μηδενικής ή αρνητικής τιμής | 788 το α' εξάμηνο 2026 έναντι 168 το α' εξάμηνο 2025 | Green Tank | 108 |
| Ώρες αρνητικής τιμής | 476 στις πρώτες 227 ημέρες του 2026 (0 το 2022). Μάρτιος έως Ιούνιος: 285 έναντι 12 | WSP με δεδομένα ENTSO-E, pv magazine 14 Οκτ. 2026 | 109 |
| Capture rate ηλιακών | 94% (2022), 58% (2025), περίπου 43% (πρώτες 227 ημέρες 2026, παράγωγο) | ίδια | 111 |
| Capture price ηλιακών Μαρ. έως Ιούν. | 49 EUR/MWh (2025), 33 EUR/MWh (2026). Μάιος 2026: 24.63 έναντι 88.95 βάσης (ACER) | ίδια, Balkan Green Energy News | 112 |
| Βραδινές τιμές 19:00 έως 22:00 | 170 έως 250 EUR/MWh (δήλωση ΠΟΣΠΗΕΦ) | ESS News 7 Μαΐου 2026 | 113 |
| Πρώτες μπαταρίες, β' τρίμηνο 2026 | μέση τιμή φόρτισης 17.6, εκφόρτισης 155 EUR/MWh (παράγωγο) | PowerGame 29 Ιουλ. 2026 | 114 |
| Πάρκα με FiP που μπορούν να βάλουν μπαταρία πίσω από τον μετρητή | περίπου 6.000 | PowerGame 25 Ιουλ. 2026 | 115 |
| Πρόσκληση αυτόνομων μπαταριών | 4.7 GW (0.9 ΔΕΔΔΗΕ, 3.8 ΑΔΜΗΕ), αιτήσεις 9 έως 12 GW | PowerGame, ΟΤ, ESS News | 117 |
| Επιδότηση αποθήκευσης με ΑΠΕ | 50 εκατ. EUR (από σύνολο 200), μόνο για 11Α και 11Γ, όχι 11Β | PowerGame 16 Οκτ. 2026 | 118 |
| Τραπεζική χρηματοδότηση | 3 από 4 συστημικές αρνήθηκαν (Μαρ. 2026). Αργότερα «πρώτο κύμα» συμβάσεων για μπαταρίες σε εν λειτουργία Φ/Β (energypress, απόσπασμα) | pv magazine, energypress | 119 |
| Απώλεια εσόδων παραγωγών | περίπου 20% το 2025 από περικοπές (Faria). Πάνω από 2.200 πάρκα άλλαξαν χέρια σε δύο χρόνια (ΠΟΣΠΗΕΦ) | pv magazine 4 Μαρ. 2026 | 105 |

Τι ΔΕΝ βρέθηκε για αυτό το block:

- Πλήθος και κατανομή μεγέθους υφιστάμενων πάρκων (πόσα κάτω από 1 MW με FiT, τυπικά 500 kW και 1 MW). Τα δελτία ΔΑΠΕΕΠ έδωσαν 403. Από απόσπασμα: 22.919 ενεργές συμβάσεις ΑΠΕ, 13.00 GW τον Δεκ. 2025 (όλες οι τεχνολογίες).
- Μερίδιο ανά καθεστώς στήριξης (FiT, FiP, merchant). Μόνη ένδειξη: πάνω από 7 GW ΑΠΕ σε CfD για μονάδες άνω των 400 kW (Σεπ. 2025).
- Λόγος DC/AC των ελληνικών πάρκων.
- Ετήσιο σύνολο ωρών μηδενικής ή αρνητικής τιμής για 2024 και 2025. Υπάρχουν μόνο μερικά και αντικρουόμενα στοιχεία (CAND-110). Να υπολογιστεί από τα δεδομένα HEnEx.
- Αριθμός αιτήσεων για μπαταρία πίσω από τον μετρητή στον ΔΕΔΔΗΕ (CAND-116).

## 5. Δυσκολίες που συνάντησα

1. Πολλές ιστοσελίδες αρνήθηκαν πρόσβαση (403): energypress.gr, energy-storage.news, dapeep.gr, sciencedirect.com. Το mediaTUM έχει προστασία κατά αυτόματης ανάγνωσης. Για αυτές βασίστηκα σε αποσπάσματα αναζήτησης, που σημειώνονται ως τέτοια.
2. Τα άρθρα Naumann 2018 και 2020, Schmalstieg 2014 και Xu 2018 είναι πίσω από συνδρομή. Οι συντελεστές Naumann και Schmalstieg πάρθηκαν από ανοιχτό κώδικα (SimSES, BLAST-Lite) που δηλώνει ότι τους αναπαράγει. Για το Xu 2018 δεν βρέθηκε καμία αξιόπιστη πηγή συντελεστών.
3. Βρέθηκαν δύο μικρές ασυμφωνίες μεταξύ SimSES και BLAST-Lite στους συντελεστές αντίστασης του Naumann (εκθέτης 2 ή 3, και 0.9182 ή 0.91882). Δεν επηρεάζουν την απώλεια χωρητικότητας.
4. Το μοντέλο BLAST 250 Ah ορίζει το C-rate ως χρονικό μέσο όρο μαζί με τις παύσεις. Στην πρώτη μου δοκιμή έβαλα τον ονομαστικό ρυθμό (0.5C) και βγήκαν παράλογα χαμηλά SoH. Το διόρθωσα αφού ξαναδιάβασα τη συνάρτηση `_extract_stressors`. Όποιος υλοποιήσει το μοντέλο πρέπει να προσέξει το ίδιο σημείο.
5. Το PDF της Lazard LCOE+ 2025 έδωσε 404, άρα δεν έχω τις αναλυτικές παραδοχές LCOS (κόστος DC, AC, EPC, εγγύηση, augmentation).
6. Το NREL ATB 2025 δίνει το κόστος βάσης μόνο σε εικόνα και σε λογιστικό φύλλο. Δεν ανέκτησα τιμές USD/kWh και USD/kW ανά συνιστώσα.
7. Δεν υπάρχει δημοσιευμένο ελληνικό κόστος μπαταρίας ανά kWh για μικρά έργα, ούτε όροι δανείων (DSCR, περιθώριο, διάρκεια, cash sweep, DSRA) από ελληνικές τράπεζες. Ο ελληνικός τύπος δίνει μόνο gearing και ποιοτικά κριτήρια.
8. Ασφάλιση, βοηθητική κατανάλωση, αυτοεκφόρτιση, αμοιβή ΦοΣΕ για μπαταρία, χρεώσεις δικτύου αποθήκευσης, κόστος αποξήλωσης: δεν βρέθηκαν ποσοτικές πηγές.
9. Τα στοιχεία για ώρες αρνητικών τιμών διαφέρουν πολύ μεταξύ πηγών λόγω διαφορετικών ορισμών (μηδενικές ή μόνο αρνητικές, κατώφλι 0.05 EUR/MWh, διαφορετικά παράθυρα). Δεν πρέπει να συνδυαστούν χωρίς επανυπολογισμό από πρωτογενή δεδομένα.
10. Ορισμένα αποτελέσματα αναζήτησης είχαν εσωτερικές ασυνέπειες στις ημερομηνίες (π.χ. στοιχεία ΑΔΜΗΕ «β' τριμήνου 2026» σε άρθρο του Μαρτίου 2026). Τα σημείωσα στις αντίστοιχες εγγραφές.
11. Τα φύλλα δεδομένων BYD, Huawei, Hithium και οι όροι εγγύησης όλων των κατασκευαστών δεν είναι δημόσια διαθέσιμα σε επαληθεύσιμη μορφή.
12. Οι τιμές αδειών των εμπορικών εργαλείων (HOMER, PVsyst, PV*SOL) προέρχονται από ιστοσελίδες τρίτων και όχι από τους επίσημους τιμοκαταλόγους.

## 6. Κύριες πηγές που διαβάστηκαν απευθείας

- NREL BLAST-Lite, αποθετήριο GitHub: https://github.com/NREL/BLAST-Lite
- SimSES 2.1.1, πηγαίος κώδικας από PyPI: https://pypi.org/project/simses/
- NREL SSC, πηγαίος κώδικας μοντέλων ζωής: https://github.com/NREL/ssc
- PySAM BatteryStateful: https://nrel-pysam.readthedocs.io/en/main/modules/BatteryStateful.html
- Ember, How cheap is battery storage: https://ember-energy.org/latest-insights/how-cheap-is-battery-storage/
- NREL ATB 2025, Utility-Scale Battery Storage: https://atb.nlr.gov/electricity/2025/utility-scale_battery_storage
- Denholm et al. 2017, NREL/TP-6A20-68737 (αντίγραφο): https://www.ourenergypolicy.org/wp-content/uploads/2017/10/68737.pdf
- Tesla Megapack 2 XL Datasheet Rev. 1.5.1 και Sungrow ST5015UX Datasheet Version 5 (PDF, διευθύνσεις στο YAML, CAND-050 και CAND-051)
- DNV, Energy storage capacity warranties: https://dnv.com/article/energy-storage-capacity-warranties-beyond-the-fine-print-200339
- Mendeley Data, σύνολα Naumann: https://data.mendeley.com/datasets/kxh42bfgtj/1 και https://data.mendeley.com/datasets/6hgyr25h8d
- Battery Archive: https://www.batteryarchive.org/study_summaries.html
- TaxHeaven, ν. 4172/2013 άρθρο 24: https://www.taxheaven.gr/law/4172/2013/arthro/24
- Trading Economics, ελληνικό 10ετές: https://tradingeconomics.com/greece/government-bond-yield
- Modo Energy, Europe battery financing deal report 2025: https://modoenergy.com/research/march-2026-europe-battery-financing-deal-report-2025
- pv magazine: https://www.pv-magazine.com/2026/03/04/greek-pv-producers-fret-3-5-twh-of-curtailments-in-2026/ , https://www.pv-magazine.com/2026/04/07/greece-installs-1-9-gw-of-pv-capacity-in-2025/ , https://www.pv-magazine.com/2026/10/14/europes-second-energy-crisis-largely-skipped-the-solar-hours/ , https://www.pv-magazine.com/2026/04/01/bbdf-2026-how-financing-standalone-vs-co-located-projects-really-works/
- ESS News: https://www.ess-news.com/2026/08/11/standalone-bess-to-offer-up-to-12-returns-in-greece-aurora-forecasts/ και https://www.ess-news.com/?p=8883
- PowerGame: άρθρα 2 Μαρ., 2 Ιουν., 25 Ιουλ., 29 Ιουλ., 16 Οκτ. 2026 (διευθύνσεις στο YAML)
- ΟΤ, 19 Οκτ. 2026: https://www.ot.gr/2026/10/19/green/apothikeysi-energeias/apothikeysi-energeias-mparaz-ependyseon-se-mpataries
- Balkan Green Energy News: άρθρα για επιδότηση επιχειρήσεων, μελέτη ΔΑΠΕΕΠ, ειδικό λογαριασμό ΑΠΕ (διευθύνσεις στο YAML)
- Grant Thornton, Battery storage in Greece (15 Ιουν. 2026): https://www.grant-thornton.gr/en/insights/article/battery-storage-in-greece-from-policy-momentum-to-market-reality/
- arXiv 2507.04813 (Graner et al.), για τη μορφή των εξισώσεων Naumann: https://arxiv.org/abs/2507.04813
