# Stage 0: Πρόβλημα και αγορά

Στόχος του stage: να επιβεβαιώσουμε ότι το πρόβλημα είναι πραγματικό και να ξέρουμε τι υπάρχει ήδη, πριν γράψουμε κώδικα.

Ημερομηνία: 10 έως 11 Νοεμβρίου 2026. Πηγές: `docs/research/` (πέντε σημειώματα έρευνας) και τα μητρώα στο `registers/`.

## 1. Το πρόβλημα με δικά μας λόγια

Ο ιδιοκτήτης ενός φωτοβολταϊκού πάρκου που ήδη λειτουργεί στην Ελλάδα χάνει έσοδα το μεσημέρι: η τιμή πέφτει στο μηδέν, η παραγωγή περικόπτεται, και η ενίσχυση μπορεί να μην πληρώνεται. Μια μπαταρία στο ίδιο σημείο σύνδεσης μπορεί να μεταφέρει ενέργεια στο βράδυ. Η ερώτηση είναι αν αυτό βγάζει περισσότερα από όσα κοστίζει, με ποιο μέγεθος, με ποιον τρόπο λειτουργίας, και αν αντέχει σε κακή χρονιά ώστε να το χρηματοδοτήσει τράπεζα.

Ο χρήστης που εξυπηρετούμε πρώτα: ο ιδιοκτήτης πάρκου 0,5 έως 10 MW, μαζί με τον εγκαταστάτη που του κάνει την πρόταση. Δεύτερος αναγνώστης της ίδιας μελέτης είναι η τράπεζα.

## 2. Είναι πραγματικό πρόβλημα; Τι δείχνουν τα δεδομένα

Όλα τα παρακάτω είναι από τα πραγματικά δεδομένα του repository (`data/processed/`), εκτός αν σημειώνεται άλλη πηγή.

| Μέγεθος | 2023 | 2024 | 2025 | 2026 (έως 11 Νοε) |
|:-|-:|-:|-:|-:|
| Ώρες με μηδενική ή αρνητική τιμή στην αγορά επόμενης ημέρας | 24 | 29 | 344 | 927 |
| Μέση τιμή (€/MWh) | 119 | 101 | 104 | 121 |
| Μέση ημερήσια διαφορά μέγιστης και ελάχιστης τιμής (€/MWh) | 122 | 163 | 172 | 202 |
| Εντολές περικοπής ΑΠΕ (ΑΔΜΗΕ, «Energy Surplus» των ISP, GWh) | δ/υ | 899 (Μαρ έως Δεκ) | 1.867 | 2.316 |
| Κρυμμένη περικοπή ΦΒ σε ώρες χαμηλής τιμής, δική μας εκτίμηση (TWh) | 0,02 | 0,17 | 0,62 | 0,99 (έως Αυγ) |

- Οι ώρες μηδενικής τιμής τριπλασιάστηκαν από το 2025 στο 2026. Το 2026 οι περικοπές είναι περίπου 8% της πρόβλεψης παραγωγής ΑΠΕ.
- Εγκατεστημένα ΦΒ: 11,5 GWp στο τέλος του 2025 και περίπου 13 GWp τον Μάιο του 2026 (ΣΕΦ, δευτερογενής πηγή). Ο στόχος του ΕΣΕΚ για το 2030 ήταν 13,5 GW, δηλαδή έχει ήδη σχεδόν πιαστεί.
- Μπαταρίες σε λειτουργία: 0,5 έως 0,7 GW το φθινόπωρο του 2026. Ο στόλος φόρτιζε το β' τρίμηνο με μέση τιμή περίπου 18 €/MWh και εκφόρτιζε στα 155 €/MWh (παράγωγο από δημοσίευμα, CAND-114).
- Το θεσμικό πλαίσιο υπάρχει: άρθρο 11Γ του ν. 4685/2020, με φυλλάδιο του ΔΕΔΔΗΕ για τη Μέση Τάση (Ιούνιος 2026) και διαδικασία του ΑΔΜΗΕ (Ιούλιος 2026). Περίπου 6.000 πάρκα με ΣΕΔΠ είναι επιλέξιμα (PowerGame, Ιούλιος 2026).
- Οι τράπεζες χρηματοδοτούν, αλλά επιλεκτικά: δάνειο 50 έως 60% για εμπορικές μπαταρίες, έως 80% όταν ενεχυριάζονται οι ροές του πάρκου (PowerGame, CAND-031, CAND-032). Τρεις τράπεζες αναφέρονται να αρνούνται χρηματοδότηση αποθήκευσης (pv magazine, CAND-119).

Συμπέρασμα: το πρόβλημα είναι πραγματικό και μεγαλώνει γρήγορα. Το ερώτημα «αξίζει;» δεν έχει προφανή απάντηση, γιατί η σημερινή μεγάλη διαφορά τιμών είναι ακριβώς αυτό που θα συμπιέσουν οι μπαταρίες που έρχονται (4,7 GW με προτεραιότητα σύνδεσης).

## 3. Υπάρχουσες λύσεις

Ο πλήρης πίνακας 22 εργαλείων και υπηρεσιών είναι στο `docs/research/finance_battery_tools_notes.md`, ενότητα 3. Η σύνοψη:

| Κατηγορία | Παραδείγματα | Τι κάνουν καλά | Τι δεν κάνουν για αυτή την απόφαση |
|:-|:-|:-|:-|
| Τεχνοοικονομικά εργαλεία έργου | NREL SAM και PySAM, HOMER, PVsyst, RETScreen | Προσομοίωση ΦΒ με μπαταρία, φθορά, οικονομικοί δείκτες | Καμία ελληνική αγορά ή κανόνας, οικονομικά τύπου ΗΠΑ, όχι DSCR σε κακό σενάριο από στοχαστικές τιμές. Το SAM δεν έχει μοντέλο LFP |
| Εμπορικές προβλέψεις αγοράς | Aurora, Modo Energy, Clean Horizon | Σενάρια τιμών και αποτίμηση μπαταριών | Συνδρομές για θεσμικούς, εστίαση σε αυτόνομες μπαταρίες, κόστος δυσανάλογο για πάρκο 1 MW |
| Optimisers και ΦοΣΕ | Enspired, Entrix, Autobidder, ελληνικοί ΦοΣΕ | Καθημερινή εμπορία της μπαταρίας | Δουλεύουν μετά την επένδυση. Δεν απαντούν στο «αν και πόσο» |
| Ανοιχτές βιβλιοθήκες | PyPSA, oemof, REopt, SimSES, BLAST-Lite, pvlib | Κομμάτια του προβλήματος (βελτιστοποίηση, φθορά, παραγωγή) | Κανένα δεν είναι εργαλείο απόφασης. Λείπει η αλυσίδα ως την τράπεζα |
| Ελληνικές μελέτες | ΔΑΠΕΕΠ, Grant Thornton, εργαστήριο ΑΠΘ, Green Tank | Εικόνα αγοράς και περικοπών | Επίπεδο αγοράς, όχι πάρκου |

Το PySAM το εξετάσαμε πιο προσεκτικά, γιατί το προτείνει το brainstorming των ομάδων. Η απόφαση (D-004, D-008): δεν χτίζουμε πάνω του, το κρατάμε ως benchmark. Οι λόγοι είναι τρεις. Δεν έχει το κοινό όριο έγχυσης με ώρες και εντολές περικοπής. Δεν ξέρει τους ελληνικούς κανόνες αμοιβής (ενίσχυση μόνο στην άμεση έγχυση, τιμή αγοράς στην ενέργεια της μπαταρίας). Και τα οικονομικά του είναι φτιαγμένα για τις ΗΠΑ. Το αποτέλεσμα της σύγκρισης με το PySAM είναι στο Stage 4.

## 4. Το κενό που καλύπτουμε

Κανένα εργαλείο δεν συνδυάζει τα τέσσερα που χρειάζεται αυτή η απόφαση: τους ελληνικούς κανόνες για υφιστάμενα πάρκα (κατηγορίες 11Α και 11Β, ελάχιστη χωρητικότητα μίας ώρας, όριο έγχυσης, κανόνας αρνητικών τιμών), τη βελτιστοποίηση μεγέθους και λειτουργίας, σενάρια αγοράς όπου οι νέες μπαταρίες συμπιέζουν τη διαφορά τιμών, και το κριτήριο της τράπεζας στον κακό χρόνο.

Σε μία πρόταση: δίνεις τα στοιχεία του πάρκου σου και παίρνεις μελέτη που λέει αν αξίζει η μπαταρία, ποιο μέγεθος, πώς λειτουργεί, τι γίνεται στον κακό χρόνο και αν περνά από τον νόμο, με κάθε νούμερο δεμένο σε πηγή.

## 5. Συζητήσεις με ανθρώπους του κλάδου

Δεν έγιναν. Το shadow run δεν μπορεί να μιλήσει με ιδιοκτήτη, εγκαταστάτη, ΦοΣΕ ή τράπεζα. Αυτό είναι πραγματικό κενό: οι όροι δανείων, οι αμοιβές ΦοΣΕ, οι πραγματικές προσφορές EPC και οι περικοπές ανά πάρκο δεν υπάρχουν δημόσια και μόνο μια συζήτηση τα δίνει. Οι ερωτήσεις που θα κάναμε είναι στο `docs/LESSONS_FOR_TEAMS.md`, ενότητα 5.

## 6. Readiness checklist

- [x] Έχουμε γράψει με δικά μας λόγια ποιο πρόβλημα λύνουμε και για ποιον χρήστη (ενότητα 1).
- [x] Έχουμε βρει τουλάχιστον 3 υπάρχουσες λύσεις, με το τι κάνουν καλά και τι όχι (22 στο σημείωμα έρευνας, 5 κατηγορίες εδώ).
- [x] Έχουμε γράψει το κενό σε μία ή δύο προτάσεις (ενότητα 4).
- [ ] Συζητήσεις με ανθρώπους του κλάδου: δεν έγιναν (ενότητα 5).
- [x] Οι πηγές είναι καταγεγραμμένες: `docs/research/`, `registers/assumptions_candidates.yaml` (79 εγγραφές με πηγή), `registers/regulatory.yaml` (91 κανόνες).

## 7. Αποφάσεις και ανοιχτά

Αποφάσεις του stage: D-001 (οργάνωση της δουλειάς). Ανοιχτά: οι περιγραφές και οι τιμές πολλών εμπορικών εργαλείων προέρχονται από γενική γνώση και όχι από επαλήθευση (σημειώνονται με «Γ» στο σημείωμα έρευνας). Πριν μπουν σε παρουσίαση προς τρίτους πρέπει να ελεγχθούν.
