# Stage 4: MVP και τεκμηρίωση

Στόχος του stage: να ολοκληρωθεί το εργαλείο, να αποδειχθεί ότι καλύπτει τα requirements, και να ειπωθεί καθαρά τι κάνει, τι δεν κάνει και τι υποθέτει.

## 1. Τι κάνει το εργαλείο

Με μία εντολή (`bessdss study park.yaml`) και σε 6 έως 8 λεπτά ανά πάρκο σε 4 πυρήνες, παράγει μια μελέτη στα ελληνικά (`report.html`) και όλα τα νούμερα (`results.json`):

1. Απάντηση σε τρία επίπεδα: «ναι», «μόνο με ρίσκο», «όχι».
2. Μέγεθος (ισχύς, χωρητικότητα) και νομική κατηγορία (11Α ή 11Β), από 24 συνδυασμούς.
3. Από πού έρχεται η αξία: κόστος μετατροπής του σταθμού και αξία της μπαταρίας, ανά έτος.
4. Πώς λειτουργεί: τρεις τυπικές μέρες και σύγκριση τριών τρόπων λειτουργίας.
5. Πέντε σενάρια αγοράς με εννέα καιρικά έτη το καθένα, και σύγκριση με την αγορά «παγωμένη στο 2026».
6. Ρίσκο: κατανομή NPV, P50 και P90, ποιος παράγοντας εξηγεί τη διασπορά, τι οδηγεί το κακό 10%, DSCR ανά έτος, κόστος και επιδότηση που μηδενίζουν την NPV.
7. Ρυθμιστικός έλεγχος 11 έως 13 σημείων με παραπομπή σε κανόνα, και αποτέλεσμα με κάθε εναλλακτική ανάγνωση.
8. Όλες οι υποθέσεις με εύρος και είδος πηγής.

Έτοιμες μελέτες για τα παραδείγματα: [`docs/example_studies/`](../example_studies/).

## 2. Αποτελέσματα στα παραδείγματα

| | Πάρκο Α: 1 MW ΣΕΔΠ | Πάρκο Β: 0,5 MW παλιό FiT | Πάρκο Γ: 5 MW χωρίς ενίσχυση | Πάρκο Γ με επιδότηση 60% |
|:-|-:|-:|-:|-:|
| Απάντηση | Όχι | Όχι | Όχι | Μόνο με ρίσκο |
| Λιγότερο κακό ή προτεινόμενο μέγεθος | 0,25 MW / 1,22 MWh | 0,125 MW / 0,56 MWh | 1,05 MW / 5,56 MWh | 2,1 MW / 5,56 MWh |
| Κατηγορία | 11Α | 11Α | 11Α | 11Α |
| Κόστος εγκατάστασης (€) | 269.000 | 149.000 | 1.045.000 | 470.000 (μετά την επιδότηση) |
| NPV μέσος (€) | −154.000 | −509.000 | −515.000 | +36.000 |
| NPV στο κακό σενάριο, P90 (€) | −238.000 | −564.000 | −829.000 | −263.000 |
| Πιθανότητα ζημιάς | 95% | 100% | 96% | 50% |
| IRR έργου, P50 | −3,3% | −27% | −1,7% | 10,3% |
| Πρόσθετο έσοδο πρώτου έτους, P50 (€) | 25.700 | −97.600 | 122.300 | 136.900 |
| DSCR στο κακό σενάριο | 0,31 | αρνητικός | 0,43 | 0,61 |
| NPV με την αγορά παγωμένη στο 2026 (€) | −14.000 (IRR 6,7%) | −416.000 | +114.000 (IRR 9,3%) | δεν υπολογίστηκε χωριστά |
| Κόστος που μηδενίζει την NPV | 103 €/kWh | κανένα | 102 €/kWh | |
| Επιδότηση που μηδενίζει την NPV | 66% | καμία | 57% | |
| Ρυθμιστικός έλεγχος | Θέλει προσοχή (2 σημεία) | Δεν πληρείται (επιλεξιμότητα) | Θέλει προσοχή | Θέλει προσοχή |

### Γιατί «όχι» στα τρία παραδείγματα

Ο ίδιος κινητήρας, με τις πραγματικές 15λεπτες τιμές Νοεμβρίου 2025 έως Οκτωβρίου 2026, δίνει για πάρκο 1 MW χωρίς ενίσχυση 59.800 ευρώ τον χρόνο από μπαταρία 0,5 MW / 1,22 MWh. Αυτό είναι απόσβεση σε 5 έως 6 χρόνια και εξηγεί γιατί ο κλάδος βλέπει τις μπαταρίες θετικά. Η μελέτη βγάζει αρνητικό αποτέλεσμα για τρεις λόγους, και οι τρεις φαίνονται στην αναφορά:

1. **Οι μπαταρίες που έρχονται συμπιέζουν τη διαφορά τιμών.** Η μέση ημερήσια διαφορά (4 ακριβές μείον 4 φθηνές ώρες) ήταν 136 έως 152 ευρώ/MWh το 2026. Στο κεντρικό σενάριο πέφτει στα 81 το 2027 και στα 57 το 2030. Η ενδογενής είσοδος μόνη της αφαιρεί 19 έως 41% από την αξία της μπαταρίας του πάρκου (INN-01).
2. **Ο κανόνας της μίας ώρας επιβάλλει μεγάλη μπαταρία.** Και στα τρία πάρκα το καλύτερο μέγεθος κάθεται πάνω στο νόμιμο ελάχιστο χωρητικότητας. Στα πάρκα Α και Γ μία επιπλέον MWh αφαιρεί περίπου 110 έως 120 χιλ. ευρώ από την NPV (προσεγγιστικά, από τα duals). Αν ο κανόνας έλειπε, η βέλτιστη μπαταρία θα ήταν μικρότερη.
3. **Στα πάρκα με ενίσχυση η ενέργεια που περνά από τη μπαταρία χάνει την ενίσχυση.** Στο πάρκο ΣΕΔΠ η φόρτιση στερεί την προσαύξηση. Στο παλιό πάρκο FiT η μετατροπή στερεί όλη την ταρίφα (111 χιλ. ευρώ τον χρόνο έως το 2032), γιατί ο νόμος δεν το καλύπτει.

Η απάντηση γυρίζει όταν: το κόστος πέσει κοντά στα 100 ευρώ/kWh με το κλειδί στο χέρι (από περίπου 190 έως 220 που υποθέτουμε για αυτά τα μεγέθη), ή υπάρξει επιδότηση 57 έως 66%, ή η αγορά μείνει όπως το 2026. Στο σενάριο «ακριβό αέριο» και στο «κορεσμός ΦΒ με αργή αποθήκευση» η ζημιά είναι η μικρότερη, αλλά η NPV μένει αρνητική.

### Ποιος παράγοντας οδηγεί το ρίσκο

| Μερίδιο της διασποράς της NPV | Πάρκο Α | Πάρκο Γ |
|:-|-:|-:|
| Σενάριο αγοράς | 47% | 21% |
| Σφάλμα του μοντέλου τιμών στη διαφορά | 29% | 46% |
| Κόστος εγκατάστασης | 23% | 29% |
| Ποιότητα πρόβλεψης στη λειτουργία | 1% | 2% |
| Καιρός (ηλιοφάνεια) | 0% | 1% |

Ο καιρός, που είναι ο κύριος κίνδυνος ενός φωτοβολταϊκού, εδώ σχεδόν δεν μετράει. Ο κίνδυνος μιας μπαταρίας είναι η αγορά και το κόστος. Αυτό αλλάζει τι σημαίνει «P90» για την τράπεζα: το P90 της παραγωγής δεν λέει τίποτα για αυτή την επένδυση (D-020).

### Ευαισθησία στην ανάγνωση των κανόνων

| Ανάγνωση | Πάρκο Α (NPV, €) | Πάρκο Β | Πάρκο Γ |
|:-|-:|-:|-:|
| Βασική | −221.000 | −542.000 | −823.000 |
| Όριο έγχυσης 40% αντί για 60% | −250.000 | −548.000 | −1.010.000 |
| «Εγκατεστημένη ισχύς» = μετατροπείς | −223.000 | −542.000 | −867.000 |
| Η ενέργεια της μπαταρίας παίρνει την τιμή ενίσχυσης | −192.000 | −542.000 | |
| Προσαύξηση μονής κατεύθυνσης | −182.000 | | |
| Καμία ενίσχυση σε κάθε μη θετική τιμή | −217.000 | | |
| Το παλιό πάρκο κρατά την ταρίφα | | −147.000 | |

Ο πίνακας είναι σε ωριαία ανάλυση με τρία καιρικά έτη, γι' αυτό η βασική γραμμή είναι χαμηλότερη από τον κύριο πίνακα (DIF-023). Καμία ανάγνωση δεν γυρίζει το πρόσημο, αλλά η διαφορά φτάνει τις 395 χιλ. ευρώ.

## 3. Έλεγχος ότι τα αποτελέσματα έχουν νόημα

| Έλεγχος | Αποτέλεσμα |
|:-|:-|
| 10 παραδείγματα λειτουργίας με γνωστή απάντηση (σταθερή τιμή, δύο τιμές, κοινό όριο, περικοπή, φόρτιση από δίκτυο, αρνητικές τιμές, clipping) | Όλα σωστά στο 1e-6 |
| Άνω όριο εσόδου: διαφορά τιμής × χωρητικότητα × κύκλοι | Τηρείται σε συνθετικά και σε πραγματικά δεδομένα (test) |
| Αναλλοίωτα σε πραγματικό έτος 15λέπτου: όριο έγχυσης, όρια μπαταρίας, όριο κύκλων, καμία φόρτιση από δίκτυο στο 11Α | Τηρούνται (βρήκαν 2 λάθη πριν διορθωθούν, DIF-021) |
| NPV, IRR, DSCR απέναντι σε κλειστούς τύπους. Πραγματικός και ονομαστικός υπολογισμός | Ίδιοι |
| Μοντέλο φθοράς απέναντι στα σημεία ελέγχου του BLAST | 86,6% στα 10 έτη, 77,5% στα 20, 57,4% με 2 κύκλους τη μέρα: αναπαράγονται |
| NREL SAM (PySAM) με το δικό μας πρόγραμμα φόρτισης | Εκφόρτιση 351 έναντι 369 MWh (−5%), απόδοση 87,9% έναντι 88,0%, πρόσθετο έσοδο −4,6% |
| NREL SAM με τη δική του αυτόματη λειτουργία | Πιάνει το 39% της βέλτιστης αξίας. Ο κανόνας ρολογιού μας το 84% |
| Έσοδο αυτόνομης λειτουργίας (11Β) με τις τιμές του 2025 έως 2026 | 159 χιλ. ευρώ/MW/έτος. Εκτίμηση ΔΑΠΕΕΠ για το 2026: 157 χιλ. |
| Αλυσίδα αγοράς με τους πραγματικούς οδηγούς του 2026 | Μέση τιμή +4%, ημερήσια διαφορά −2%, ώρες μηδενικής τιμής +1% |
| Αλυσίδα αγοράς με τους πραγματικούς οδηγούς του 2025 | Μέση τιμή −5%, διαφορά −16%, ώρες μηδενικής τιμής +21% |
| Μοντέλο τιμών εκτός δείγματος (εκπαίδευση σε ένα έτος, δοκιμή στο άλλο) | Διαφορά τιμών +26% και −23% |
| Περισσότερες μπαταρίες στη χώρα | Μικρότερη διαφορά τιμών και μικρότερο περιθώριο, μονότονα |
| Κρυμμένη περικοπή ΦΒ απέναντι στις εντολές του ΑΔΜΗΕ | 0,62 TWh έναντι 1,87 TWh για όλες τις ΑΠΕ το 2025: κάτω όριο, δεν συμφωνούν (DIF-012) |

Ό,τι δεν επικυρώθηκε: η συμπεριφορά της αγοράς με πολλές μπαταρίες (δεν υπάρχει ακόμη στα δεδομένα), οι περικοπές ανά πάρκο, η λειτουργία με πρόβλεψη σε πάρκα ΣΕΔΠ, και η DC σύζευξη.

## 4. Κάλυψη των requirements

78 tests, όλα περνούν τοπικά και στο GitHub Actions (Python 3.11 και 3.13).

| ID | Test | Κατάσταση |
|:-|:-|:-|
| REQ-01 | `test_pipeline.py::test_study_schema_validation` | Περνά |
| REQ-02 | `test_pv.py::test_quarter_hour_conserves_energy` | Περνά |
| REQ-03 | `test_registers.py::test_every_dataset_has_provenance`, 24 tests δεδομένων | Περνά |
| REQ-04 | `test_settlement_rules.py` (αμοιβή ανά καθεστώς) | Περνά |
| REQ-05 | `test_fip_sliding_premium_and_negative_price_rule` | Περνά |
| REQ-06 | `test_shared_export_limit`, `test_no_grid_charging_by_default`, `test_physical_invariants_on_real_year` | Περνά |
| REQ-07 | `test_dispatch_known_answers.py` (10 tests) | Περνά |
| REQ-08 | `test_blast_model_reproduces_reference_points` | Περνά |
| REQ-09 | `test_candidate_grid_is_legal` | Περνά |
| REQ-10 | `test_finance_battery.py` (NPV, IRR, πραγματικό και ονομαστικό) | Περνά |
| REQ-11 | `test_debt_sizing_on_downside`, πεδίο `dscr_min_p90` | Περνά |
| REQ-12 | `test_year_simulation_speed` (κάτω από 2 s, μετρήθηκε 0,4 s) | Περνά |
| REQ-13 | `test_market.py::test_more_storage_lowers_spread` | Περνά |
| REQ-14 | `test_market.py::test_in_sample_statistics` (μέση τιμή 5%, διαφορά 10%, μηδενικές ώρες 15%) | Περνά |
| REQ-15 | `test_registers.py::test_regulatory_register_integrity`, `test_rule_ids_used_in_code_exist` | Περνά |
| REQ-16 | `test_pipeline.py::test_compliance_cases` | Περνά |
| REQ-17 | `test_registers.py::test_assumptions_used_by_code_exist` | Περνά |
| REQ-18 | `test_pipeline.py::test_reproducible_paths` | Περνά |

## 5. Τι λείπει για να είναι έτοιμο για την αγορά

Το εργαλείο είναι πλήρες ως αλυσίδα και ελεγμένο ως προς τη συνέπειά του. Δεν είναι έτοιμο να στηρίξει πραγματική επενδυτική απόφαση. Τι λείπει, με σειρά σημασίας:

1. **Νομικός έλεγχος του ρυθμιστικού μητρώου.** Τέσσερις κρίσιμοι κανόνες είναι ασαφείς, 13 στηρίζονται σε δευτερογενείς πηγές, και τα κείμενα διαβάστηκαν σε αναδημοσιεύσεις. Χρειάζεται δικηγόρος ενέργειας και επιβεβαίωση από ΔΕΔΔΗΕ και ΔΑΠΕΕΠ.
2. **Πραγματικά κόστη και όροι δανείων.** 16 από τις 34 υποθέσεις είναι εκτιμήσεις χωρίς πηγή, ανάμεσά τους το κόστος εγκατάστασης και το επιτόκιο. Χρειάζονται προσφορές EPC και συζήτηση με τράπεζα.
3. **Επικύρωση του μοντέλου αγοράς.** Σφάλμα ±25% εκτός δείγματος, δύο χρόνια σχετικών δεδομένων, καμία μοντελοποίηση των γειτονικών αγορών. Χρειάζεται σύγκριση με ένα θεμελιώδες μοντέλο (π.χ. PLEXOS ή PyPSA) ή με δημοσιευμένες καμπύλες τρίτων.
4. **Επικύρωση σε πραγματικό πάρκο.** Κανένα αποτέλεσμα δεν συγκρίθηκε με μετρήσεις πάρκου που έχει ήδη μπαταρία. Οι περικοπές ανά πάρκο είναι ρύθμιση του χρήστη.
5. **Λειτουργία με πρόβλεψη.** Ένας συντελεστής αντί για μοντέλο. Αισιόδοξος για πάρκα ΣΕΔΠ.
6. **Πηγές αξίας που δεν μετρώνται:** αγορά εξισορρόπησης, ενδοημερήσια, μείωση αποκλίσεων. Το αποτέλεσμα είναι συντηρητικό ως προς αυτές.
7. **Άδεια δεδομένων.** Οι τιμές αγοράς δεν μπορούν να μοιραστούν δημόσια χωρίς άδεια του HEnEx.
8. **DSCR όλου του πάρκου.** Σήμερα υπολογίζεται μόνο στις ροές της μπαταρίας. Η τράπεζα κοιτά και το υφιστάμενο δάνειο του πάρκου.
9. **Ανεξάρτητος έλεγχος του κώδικα.** Κανένας δεύτερος άνθρωπος δεν έκανε review.
10. **Περιβάλλον χρήστη.** Υπάρχει γραμμή εντολών και αναφορά HTML, όχι εφαρμογή στον browser.

## 6. Τι θα άξιζε δημοσίευση και τι λείπει για αυτό

Τρία κομμάτια έχουν κάτι καινούριο και μετρήσιμο. Κανένα δεν είναι έτοιμο για υποβολή.

| Θέμα | Τι είναι καινούριο | Τι υπάρχει | Τι λείπει |
|:-|:-|:-|:-|
| Μηδενικές τιμές και κρυμμένες περικοπές | Ανακατασκευή της δυνητικής παραγωγής ΦΒ από ακτινοβολία, και μοντέλο τιμών με ποσοστημόρια υπό συνθήκη όπου οι μηδενικές τιμές βγαίνουν από τη δομή | Εκτίμηση, backtest δύο ετών, σύγκριση με τέσσερις εναλλακτικές μορφές | Σύγκριση με τα μητρώα περικοπών του ΑΔΜΗΕ, γειτονικές αγορές, περισσότερα έτη, κανόνες βαθμολόγησης πιθανοτικών προβλέψεων |
| Ισορροπία εισόδου αποθήκευσης και αξία συντοπισμένης μπαταρίας | Ενδογενής είσοδος μέσα σε εμπειρικό μοντέλο τιμών, και ποσοτικοποίηση του πόσο αφαιρεί από μια μπαταρία πάρκου υπό τους ελληνικούς κανόνες 11Α και 11Β | Λειτουργικός κώδικας, μονοτονία, 19 έως 41% μείωση αξίας | Προνοητικοί επενδυτές αντί για μυωπικούς, εφεδρείες, επικύρωση σε αγορά με πολλές μπαταρίες (Καλιφόρνια, Τέξας) |
| Απόφαση επένδυσης υπό ασαφείς κανόνες | Κάθε ασαφής κανόνας ως ρύθμιση με πηγή, και το αποτέλεσμα με κάθε ανάγνωση. Εύρημα: ο κανόνας της μίας ώρας και το όριο έγχυσης καθορίζουν το αποτέλεσμα περισσότερο από τον καιρό | Τρία παραδείγματα, 91 κανόνες | Νομική επαλήθευση, πραγματικά πάρκα, σύγκριση με άλλες χώρες |

## 7. Readiness checklist

- [x] Όλα τα features που είναι «απαραίτητα» είναι έτοιμα (πίνακας του Stage 1).
- [x] Κάθε requirement έχει test που περνά (ενότητα 4).
- [x] Τα αποτελέσματα έχουν ελεγχθεί σε απλά παραδείγματα με γνωστή απάντηση (ενότητα 3).
- [x] Το README επιτρέπει σε κάποιον εκτός ομάδας να τρέξει το εργαλείο. Δεν δοκιμάστηκε από τρίτο άνθρωπο.
- [ ] Release και μεταφορά στο GitHub ως open source: ο κώδικας είναι στο GitHub σε κλάδο εργασίας. Δεν έγινε release ούτε pull request, γιατί δεν ζητήθηκε, και η άδεια των δεδομένων τιμών εκκρεμεί (D-024).
- [ ] Παρουσίαση στο Notion: όχι, το shadow run δεν γράφει στο Notion. Αυτό το έγγραφο και οι μελέτες στο `docs/example_studies/` είναι η παρουσίαση.

## 8. Αποφάσεις και ανοιχτά

Αποφάσεις του stage: D-018 έως D-023. Ανοιχτά: D-016 (τι σημαίνει «εγκατεστημένη ισχύς») και D-024 (αρχεία τιμών στο repository). Οι ανοιχτές δυσκολίες είναι στο [μητρώο δυσκολιών](../DIFFICULTIES.md).
